%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         10 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - summer 2008 morning peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2008 morning peak conditions.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
%   DC grid data added from: Rimez, J., 2014. Optimal Operation of
%       Hybrid AC/DC Meshed Grids (Optimale uitbating van hybriede vermaasde
%       AC/DC netwerken), PhD Thesis, KU Leuven.
%
%   Created by Hakan Ergun in 2019.
%
%   Copyright (c) 1989 by The Institute of Electrical and Electronics Engineers (IEEE)
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
%   Contact M.E. Brennan (me.brennan@ieee.org) for inquries on further reuse of
%   this dataset.
%
function mpc = case3120_5_he
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	17	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	18	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	22	 2	 10.0	 20.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	23	 2	 10.0	 20.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	29	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	31	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	35	 2	 32.16	 52.07	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	36	 2	 46.36	 92.07	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	37	 3	 60.0	 120.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	38	 2	 60.0	 120.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	42	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	43	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	44	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 1	    1.05000	    0.95000;
	45	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 1	    1.11000	    0.95000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	52	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	55	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	56	 2	 39.35	 90.07	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	57	 2	 26.0	 60.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	58	 2	 26.0	 50.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	59	 2	 26.0	 50.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	63	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	64	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	65	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	67	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	68	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	69	 2	 26.0	 60.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	70	 2	 0.0	 2.25	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	71	 2	 26.0	 60.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 2	    1.05000	    0.95000;
	80	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	82	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 2	    1.11000	    0.95000;
	83	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	84	 1	 6.41	 2.01	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	85	 1	 13.89	 5.02	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	86	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	92	 2	 28.0	 70.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	93	 2	 28.0	 68.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	94	 1	 2.78	 1.91	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	96	 2	 32.0	 142.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	97	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	101	 1	 38.8	 -2.7	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	113	 2	 38.41	 12.71	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	119	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	120	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	121	 2	 7.0	 18.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	122	 2	 8.0	 21.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	124	 1	 59.4	 11.61	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	132	 2	 0.0	 1.78	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	133	 2	 9.0	 20.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	134	 2	 6.0	 15.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	142	 2	 18.2	 37.21	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	143	 2	 41.52	 73.01	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	144	 2	 28.0	 66.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 3	    1.05000	    0.95000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	150	 2	 0.0	 -0.79	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	151	 2	 0.0	 -0.79	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 3	    1.11000	    0.95000;
	152	 2	 7.7	 20.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	153	 2	 7.8	 20.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	167	 2	 0.0	 -13.01	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	169	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	170	 2	 19.91	 36.57	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	171	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	172	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	177	 2	 30.5	 64.2	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	178	 2	 58.9	 96.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	180	 2	 26.5	 64.2	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	188	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	189	 2	 23.8	 60.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	190	 2	 38.0	 64.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	204	 2	 0.0	 -7.17	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 4	    1.11000	    0.95000;
	207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	230	 1	 0.0	 0.0	 0.0	 70.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	236	 2	 11.0	 40.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	237	 2	 5.0	 10.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
	238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 220.0	 5	    1.11000	    0.95000;
	240	 2	 8.0	 20.0	 0.0	 0.0	 0	    1.03000	    0.00000	 220.0	 0	    1.11000	    0.95000;
	241	 1	 9.86	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	242	 1	 6.41	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	243	 1	 9.37	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	244	 1	 7.25	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	246	 1	 2.18	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	247	 1	 5.12	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	248	 1	 3.65	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	249	 1	 3.85	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	250	 2	 4.44	 -1.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	251	 2	 2.5	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	252	 1	 17.76	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	253	 1	 12.33	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	254	 1	 7.41	 0.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	255	 1	 4.93	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	256	 1	 4.93	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	257	 1	 14.8	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	258	 1	 5.42	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	259	 1	 4.44	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	260	 1	 2.96	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	261	 1	 5.42	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	263	 1	 2.96	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	264	 1	 5.33	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	265	 1	 3.45	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	266	 1	 3.45	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	267	 2	 4.34	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	268	 2	 4.34	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	269	 1	 6.25	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	270	 1	 6.69	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	271	 1	 0.49	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	272	 1	 0.79	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	273	 1	 1.18	 -0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	274	 1	 4.74	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	276	 1	 3.16	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	277	 1	 7.4	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	278	 1	 10.36	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	279	 1	 2.27	 1.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	280	 1	 5.33	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	281	 1	 2.07	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	282	 2	 1.87	 0.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	283	 2	 1.87	 0.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	284	 1	 8.58	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	285	 1	 1.58	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	286	 1	 4.44	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	287	 1	 5.33	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	288	 1	 4.64	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	289	 1	 13.89	 7.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	290	 1	 19.52	 11.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	291	 1	 6.81	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	292	 1	 9.57	 3.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	294	 1	 8.38	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	296	 1	 3.95	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	297	 1	 5.42	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	298	 1	 2.47	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	300	 1	 0.49	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	301	 2	 0.17	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	302	 2	 0.06	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	303	 1	 5.92	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	304	 1	 0.3	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	305	 1	 0.4	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	306	 1	 10.06	 7.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	307	 1	 0.49	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	308	 1	 8.09	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	309	 1	 4.74	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	310	 1	 4.74	 1.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	311	 1	 2.86	 -1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	312	 1	 2.86	 -1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	313	 1	 3.08	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	316	 2	 20.0	 40.0	 0.0	 0.0	 1	    1.03500	    0.00000	 24.0	 1	    1.12000	    0.95000;
	317	 1	 4.93	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	318	 1	 2.96	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	319	 1	 3.95	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	320	 1	 1.48	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	321	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.03500	    0.00000	 16.0	 1	    1.12000	    0.95000;
	322	 2	 0.0	 -3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	323	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	324	 1	 6.41	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	325	 1	 1.97	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	326	 1	 4.74	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	328	 1	 9.99	 5.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	329	 1	 7.68	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	330	 1	 18.57	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	331	 1	 17.67	 7.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	332	 1	 5.92	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	333	 1	 6.91	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	334	 1	 36.5	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	335	 1	 3.95	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	336	 1	 3.75	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	337	 1	 2.07	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	338	 1	 9.67	 3.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	340	 1	 6.41	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	341	 1	 4.99	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	342	 1	 6.79	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	343	 1	 1.97	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	344	 1	 27.67	 20.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	345	 1	 20.43	 20.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	346	 1	 36.5	 12.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	347	 1	 4.56	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	348	 1	 9.96	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	350	 1	 7.0	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	352	 1	 13.32	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	353	 1	 2.47	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	354	 1	 1.97	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	355	 1	 5.92	 1.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	356	 1	 5.92	 1.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	359	 1	 0.18	 0.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	361	 1	 15.19	 7.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	363	 1	 3.65	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	364	 1	 3.65	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	365	 1	 1.97	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	366	 1	 6.41	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	367	 1	 6.69	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	368	 1	 5.53	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	369	 2	 0.15	 0.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	370	 1	 18.52	 12.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	371	 1	 14.09	 6.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	372	 1	 1.97	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	374	 1	 12.04	 4.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	376	 1	 2.47	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	377	 1	 5.13	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	378	 1	 5.62	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.89	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	381	 1	 2.96	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	382	 1	 3.28	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	383	 1	 3.13	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	384	 1	 2.86	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	385	 1	 8.53	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	386	 1	 9.79	 4.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	387	 1	 8.2	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	388	 1	 5.62	 2.07	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	390	 1	 3.74	 0.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	391	 1	 5.33	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	392	 1	 11.44	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	393	 1	 2.07	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	394	 1	 2.07	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	395	 1	 9.67	 3.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	397	 1	 9.57	 3.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	398	 2	 4.93	 -0.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	399	 1	 5.42	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	401	 1	 4.54	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	402	 2	 14.99	 6.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	404	 1	 10.95	 4.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	406	 1	 14.21	 5.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	407	 1	 17.76	 6.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	408	 1	 5.66	 1.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	409	 2	 22.7	 9.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	411	 2	 14.44	 10.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	412	 2	 14.2	 0.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	414	 2	 1.1	 -4.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	415	 2	 12.46	 9.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	416	 1	 11.34	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	418	 1	 1.97	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	419	 1	 2.82	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	420	 1	 4.03	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	421	 1	 2.28	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	422	 1	 10.41	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	424	 1	 7.79	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	425	 1	 5.97	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	426	 1	 9.67	 3.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	428	 2	 17.07	 6.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	430	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	431	 1	 4.93	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	432	 1	 23.18	 9.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	434	 1	 7.45	 2.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	435	 1	 7.45	 2.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	436	 1	 5.92	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	437	 1	 2.96	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	438	 1	 8.09	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	439	 1	 7.4	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	440	 1	 10.46	 3.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	441	 1	 9.07	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	442	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	443	 1	 25.35	 9.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	445	 1	 10.97	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	446	 1	 9.61	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	447	 1	 2.96	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	448	 1	 7.89	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	450	 1	 8.38	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	451	 1	 12.43	 4.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	453	 1	 8.5	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	455	 1	 9.86	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	456	 1	 9.86	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	457	 1	 4.93	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	461	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.03500	    0.00000	 16.0	 1	    1.12000	    0.95000;
	462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 32.0	 1	    1.12000	    0.95000;
	463	 1	 18.17	 7.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	464	 1	 14.04	 5.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	465	 1	 5.72	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	466	 2	 7.68	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	467	 1	 14.8	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	469	 1	 11.94	 4.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	471	 1	 9.37	 2.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	473	 1	 5.92	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	474	 1	 0.99	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	477	 1	 0.0	 0.0	 0.0	 15.0	 1	    1.03500	    0.00000	 16.0	 1	    1.12000	    0.95000;
	478	 1	 0.0	 0.0	 0.0	 15.0	 1	    1.03500	    0.00000	 16.0	 1	    1.12000	    0.95000;
	479	 1	 2.46	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	480	 1	 4.94	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	481	 1	 5.92	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	482	 1	 5.92	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	483	 1	 5.72	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	484	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 16.0	 1	    1.12000	    0.95000;
	489	 1	 2.56	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	490	 1	 2.86	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	491	 1	 7.57	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	492	 2	 44.88	 17.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	493	 2	 53.77	 21.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	494	 2	 69.15	 28.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	495	 2	 77.06	 34.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	498	 1	 9.37	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	500	 1	 12.92	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	501	 1	 3.35	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	502	 1	 3.45	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	504	 1	 6.27	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	505	 1	 9.22	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	506	 1	 6.02	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	507	 1	 3.95	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	508	 1	 11.84	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	509	 1	 7.2	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	510	 1	 8.68	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	511	 1	 6.31	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	512	 1	 6.91	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	513	 1	 13.5	 4.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	514	 1	 11.48	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	515	 1	 8.4	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	516	 1	 11.02	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	517	 2	 24.19	 15.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	518	 2	 14.55	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	519	 1	 1.48	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	520	 1	 4.2	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	521	 1	 8.5	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	522	 2	 16.87	 6.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	524	 1	 14.66	 7.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	525	 1	 12.63	 5.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	529	 1	 3.75	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	531	 1	 1.8	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	532	 1	 6.61	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	533	 1	 5.52	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	534	 1	 4.14	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	537	 1	 2.96	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	538	 1	 2.96	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	539	 1	 3.16	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	540	 1	 12.33	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	541	 1	 22.0	 6.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	542	 2	 5.62	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	543	 1	 5.62	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	544	 1	 10.16	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	545	 1	 3.55	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	546	 1	 2.37	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	547	 1	 6.21	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	548	 1	 8.68	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	549	 1	 6.66	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	550	 1	 6.4	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	551	 1	 3.95	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	553	 1	 2.47	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 32.0	 1	    1.12000	    0.95000;
	557	 1	 6.91	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	558	 1	 6.61	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	559	 1	 0.69	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	560	 1	 4.59	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	561	 1	 8.19	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	563	 1	 12.23	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	564	 1	 8.48	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	565	 1	 6.02	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	566	 1	 8.71	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	567	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	568	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	569	 1	 8.48	 4.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	571	 2	 12.3	 -2.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	573	 1	 5.38	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	574	 1	 5.38	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	575	 1	 9.27	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	577	 1	 7.33	 2.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	578	 1	 7.33	 2.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	579	 1	 9.64	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	580	 2	 8.98	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	582	 1	 10.95	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	583	 1	 7.89	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	585	 1	 5.42	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	586	 1	 5.23	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	587	 2	 8.99	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	588	 1	 7.0	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	589	 1	 5.13	 1.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	591	 1	 6.4	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	592	 1	 4.75	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	593	 1	 9.67	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	594	 1	 8.09	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	596	 1	 7.89	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	597	 1	 3.16	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	598	 1	 4.54	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	599	 2	 17.76	 6.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	600	 1	 5.62	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	601	 1	 6.41	 2.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	602	 1	 14.5	 5.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	604	 1	 1.09	 -0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	605	 1	 1.09	 -0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	606	 1	 1.78	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	607	 1	 1.18	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	609	 1	 9.27	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	610	 1	 13.25	 5.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	612	 1	 3.21	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	613	 1	 4.49	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	614	 1	 9.84	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	615	 1	 7.84	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	616	 1	 3.95	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	617	 1	 4.3	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	619	 1	 32.03	 8.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	620	 1	 1.48	 -1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	621	 1	 12.53	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	622	 1	 7.79	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	623	 1	 6.41	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	624	 1	 6.12	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	625	 1	 13.83	 4.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	626	 1	 13.32	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	627	 1	 8.38	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	628	 1	 15.29	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	630	 1	 11.28	 6.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	631	 1	 14.6	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	632	 1	 7.3	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	633	 2	 10.25	 2.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	634	 1	 7.68	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	635	 1	 9.37	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	636	 1	 8.98	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	637	 1	 9.86	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	638	 1	 5.13	 1.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	640	 1	 4.89	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	641	 1	 7.2	 2.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	643	 1	 3.65	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	644	 1	 2.17	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	645	 1	 5.42	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	646	 1	 4.93	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	647	 1	 12.33	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	648	 1	 0.59	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	649	 1	 0.89	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	650	 1	 14.3	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	651	 1	 3.35	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	652	 1	 2.47	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	653	 1	 1.09	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	654	 1	 16.4	 7.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	655	 1	 18.05	 6.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	657	 1	 5.92	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	658	 1	 5.92	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	659	 1	 4.83	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	661	 1	 7.68	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	663	 2	 9.86	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	664	 1	 3.55	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	665	 1	 10.56	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	666	 1	 10.85	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	669	 2	 0.99	 -14.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	670	 1	 0.99	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	671	 1	 3.45	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	672	 1	 3.45	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	674	 1	 5.92	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	675	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	676	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	677	 1	 15.29	 3.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	678	 1	 15.29	 3.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	680	 1	 4.93	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	681	 1	 13.32	 4.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	682	 1	 13.32	 4.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	683	 1	 4.93	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	684	 1	 5.13	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	685	 1	 5.13	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	686	 1	 3.33	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	687	 1	 4.62	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	688	 1	 6.12	 1.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	689	 1	 6.12	 1.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	690	 1	 12.33	 4.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	691	 1	 12.33	 4.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	692	 1	 11.84	 3.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	693	 1	 11.84	 3.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	694	 1	 9.37	 3.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	695	 1	 9.37	 3.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	696	 1	 4.93	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	697	 1	 22.98	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	698	 1	 40.34	 12.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	699	 1	 3.65	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	700	 1	 2.76	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	701	 1	 18.35	 7.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	703	 1	 5.92	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	704	 1	 1.48	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	705	 1	 1.48	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	706	 1	 2.47	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	707	 1	 6.41	 1.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	708	 1	 6.41	 1.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	709	 1	 0.79	 0.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	710	 1	 0.79	 0.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	711	 1	 10.36	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	712	 1	 10.36	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	713	 1	 9.86	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	714	 1	 9.86	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	715	 1	 5.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	716	 1	 10.51	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	717	 1	 10.65	 -2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	718	 1	 10.56	 -2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	719	 1	 18.74	 6.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	720	 1	 18.74	 6.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	721	 1	 7.89	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	722	 1	 7.89	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	723	 1	 8.88	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	724	 1	 8.88	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	725	 1	 20.72	 7.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	726	 1	 20.72	 7.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	727	 1	 5.42	 1.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	728	 1	 5.42	 1.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	729	 1	 2.07	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	730	 1	 3.23	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	731	 1	 5.23	 1.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	732	 1	 9.37	 2.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	733	 1	 9.37	 2.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	734	 1	 20.72	 6.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	735	 1	 20.72	 6.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	736	 1	 19.73	 7.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	737	 1	 19.73	 7.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	738	 1	 4.14	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	740	 2	 27.7	 27.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	741	 2	 24.7	 24.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	742	 1	 13.81	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	743	 1	 13.81	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	744	 1	 7.89	 2.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	745	 1	 7.89	 2.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	746	 1	 19.24	 9.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	747	 1	 19.24	 9.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	748	 1	 11.34	 3.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	749	 1	 11.34	 3.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	750	 1	 11.84	 4.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	751	 1	 11.84	 4.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	752	 1	 20.72	 10.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	753	 1	 20.72	 10.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	754	 1	 7.69	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	755	 1	 7.69	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	756	 1	 12.33	 3.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	757	 1	 12.33	 3.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	758	 1	 14.3	 4.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	759	 1	 14.3	 4.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	760	 1	 5.92	 1.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	761	 1	 5.92	 1.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	762	 2	 19.73	 8.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	763	 1	 19.73	 8.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	764	 2	 4.62	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	765	 1	 8.2	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	766	 1	 4.44	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	767	 1	 8.38	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	768	 1	 6.41	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	769	 1	 4.1	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	772	 2	 12.91	 6.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	773	 2	 24.91	 16.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	774	 2	 0.0	 -12.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	800	 1	 8.02	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	801	 1	 5.82	 2.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	802	 1	 6.02	 2.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	804	 1	 3.56	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	805	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	806	 1	 6.41	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	807	 1	 2.07	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	808	 1	 2.07	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	809	 2	 7.79	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	810	 1	 7.79	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	811	 1	 7.3	 3.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	813	 1	 0.59	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	814	 1	 2.47	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	815	 1	 2.47	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	816	 1	 1.18	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	817	 1	 0.4	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	819	 1	 1.97	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	820	 1	 1.97	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	821	 1	 0.1	 0.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	822	 1	 0.1	 0.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	823	 1	 2.17	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	824	 1	 2.07	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	825	 1	 12.82	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	827	 1	 4.44	 1.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	828	 1	 6.91	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	829	 2	 7.79	 -0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	831	 1	 6.51	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	832	 1	 7.89	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 1	    1.12000	    0.95000;
	833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	834	 1	 6.66	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	835	 1	 2.18	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	836	 1	 6.26	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	837	 1	 8.14	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	838	 1	 6.16	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	839	 1	 13.9	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	841	 1	 18.87	 5.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	842	 1	 8.94	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	843	 1	 4.57	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	844	 2	 16.39	 4.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	845	 1	 4.07	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	846	 1	 5.96	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	847	 1	 2.61	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	848	 1	 7.05	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	850	 1	 14.3	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	851	 1	 2.48	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	852	 1	 3.38	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	853	 2	 11.12	 0.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	855	 1	 10.92	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	856	 1	 4.97	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	857	 1	 7.3	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	858	 1	 6.95	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	860	 1	 14.9	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	861	 1	 11.92	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	862	 1	 6.65	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	865	 1	 6.85	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	866	 1	 5.96	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	869	 1	 6.46	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	870	 1	 7.65	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	871	 1	 7.85	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	872	 1	 3.48	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	873	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	874	 1	 5.46	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	875	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	876	 2	 6.1	 17.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	877	 1	 5.16	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	878	 1	 24.83	 9.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	879	 2	 4.57	 0.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	881	 1	 3.48	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	882	 1	 5.56	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	883	 1	 10.92	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	884	 1	 4.57	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	885	 1	 11.22	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	886	 2	 4.07	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	887	 2	 9.34	 0.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	888	 1	 6.95	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	889	 1	 25.82	 9.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	890	 1	 8.94	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	891	 1	 12.91	 6.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	892	 1	 13.9	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	893	 1	 7.55	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	894	 1	 6.79	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	895	 1	 3.77	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	896	 1	 4.97	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	897	 1	 7.45	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	898	 1	 10.73	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	899	 1	 2.98	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	900	 1	 7.45	 20.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	901	 1	 2.88	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	902	 1	 5.96	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	903	 1	 2.29	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	904	 1	 3.77	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	905	 1	 2.98	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	906	 1	 3.11	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	907	 1	 1.49	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	908	 1	 11.62	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	910	 1	 3.68	 0.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	911	 1	 3.04	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	912	 1	 12.89	 2.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	913	 1	 0.87	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	914	 1	 32.28	 6.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	915	 1	 14.9	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	916	 1	 10.43	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	917	 1	 0.87	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	918	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	919	 1	 4.37	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	920	 1	 6.06	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	921	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	922	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	923	 2	 0.0	 -0.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	924	 1	 4.97	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	925	 1	 22.84	 5.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	926	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	927	 1	 6.36	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	930	 1	 10.03	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	931	 2	 11.67	 5.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	933	 1	 5.76	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	934	 1	 5.16	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	935	 1	 9.93	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	936	 1	 2.98	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	937	 2	 13.61	 2.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	938	 1	 6.95	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	939	 1	 6.46	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	940	 1	 17.88	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	941	 1	 12.41	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	942	 1	 16.59	 4.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	943	 1	 8.94	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	944	 1	 18.57	 4.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	945	 1	 8.29	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	946	 1	 14.76	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	947	 2	 0.47	 -0.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	949	 1	 11.92	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	950	 1	 5.96	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	951	 1	 4.67	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	952	 1	 10.11	 2.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	953	 2	 0.0	 -0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	954	 1	 4.75	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	955	 1	 10.58	 1.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	956	 1	 6.95	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	957	 1	 8.04	 3.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	958	 1	 3.67	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	961	 1	 2.68	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	962	 1	 12.22	 1.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	963	 1	 13.59	 1.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	964	 1	 16.27	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	965	 1	 2.16	 0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	966	 1	 0.65	 0.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	967	 2	 10.62	 0.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	968	 1	 4.27	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	969	 1	 11.0	 1.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	970	 2	 1.99	 -0.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	971	 1	 0.99	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	972	 1	 2.48	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	974	 1	 10.92	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	975	 1	 9.83	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	976	 1	 2.38	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	977	 1	 6.95	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	978	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	981	 1	 15.29	 2.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	982	 1	 24.83	 5.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	983	 1	 6.52	 3.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	984	 1	 5.96	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	985	 2	 24.73	 8.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	986	 1	 6.46	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	987	 1	 16.49	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	988	 1	 4.07	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	989	 1	 5.46	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	990	 2	 15.79	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	991	 1	 7.75	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	993	 1	 2.98	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	994	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	995	 2	 8.63	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	996	 1	 0.1	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	997	 1	 2.48	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	998	 1	 5.66	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	999	 1	 39.72	 9.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1001	 1	 5.12	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1002	 1	 1.49	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1004	 1	 69.52	 30.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1005	 1	 5.12	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1006	 2	 14.4	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1007	 1	 36.15	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1008	 1	 6.26	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1009	 1	 7.15	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1010	 1	 3.97	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1011	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1013	 2	 0.0	 -0.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1014	 1	 4.47	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1015	 1	 4.97	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1016	 2	 0.99	 -0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1017	 1	 6.36	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1018	 1	 9.44	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1019	 1	 2.23	 -0.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1020	 1	 4.37	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1021	 1	 2.18	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1022	 1	 5.46	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1023	 1	 17.58	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1024	 1	 6.95	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1025	 1	 1.99	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1026	 1	 8.14	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1027	 1	 12.81	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1028	 1	 4.65	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1029	 1	 5.56	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1030	 1	 16.88	 5.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1031	 1	 29.79	 9.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1033	 1	 12.61	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1034	 1	 8.94	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1035	 1	 1.49	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1036	 2	 0.0	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1037	 1	 13.01	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1039	 1	 14.4	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1040	 1	 2.78	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1041	 1	 16.59	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1042	 2	 6.95	 1.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1043	 1	 4.97	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1045	 1	 9.93	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1046	 1	 14.9	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1047	 1	 11.92	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1048	 1	 4.67	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1049	 1	 11.02	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1050	 1	 5.66	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1051	 1	 10.33	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1052	 1	 6.95	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1054	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1055	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1056	 1	 18.37	 6.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1057	 2	 13.41	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1058	 1	 5.54	 2.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1059	 1	 4.17	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1060	 2	 2.68	 1.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1061	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1062	 2	 5.82	 3.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1063	 1	 5.96	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1064	 1	 13.06	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1065	 1	 5.96	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1066	 1	 11.92	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1067	 2	 4.87	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1068	 1	 8.34	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1069	 1	 4.07	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1070	 1	 6.46	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1071	 2	 0.0	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1073	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1074	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1075	 1	 3.97	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1076	 1	 14.1	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1077	 1	 4.97	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1078	 1	 19.86	 6.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1083	 1	 6.85	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1084	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1085	 1	 11.92	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1086	 2	 14.84	 28.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1087	 2	 31.55	 28.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1088	 1	 8.64	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1089	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1090	 1	 11.02	 3.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1091	 1	 6.16	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1092	 1	 7.65	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1093	 1	 6.26	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1094	 1	 9.44	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1095	 1	 12.02	 2.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1096	 1	 5.46	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1097	 1	 2.48	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1099	 2	 4.67	 -0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1100	 1	 1.49	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1101	 1	 4.77	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1102	 1	 10.92	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1104	 1	 3.93	 1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1105	 1	 8.08	 2.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1106	 1	 7.95	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1107	 1	 5.96	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1108	 1	 4.97	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1109	 1	 10.92	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1110	 1	 10.2	 1.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1118	 1	 11.32	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1119	 1	 5.52	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1120	 1	 2.58	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1122	 1	 3.48	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1123	 1	 3.08	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1124	 1	 7.45	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1125	 1	 7.75	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1126	 2	 2.98	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1127	 1	 6.95	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 2	    1.12000	    0.95000;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.53	 -0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 3.3	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1132	 2	 53.02	 34.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1133	 2	 0.0	 0.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 1.85	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 8.55	 4.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 1.5	 0.07	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1138	 1	 4.28	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 7.77	 3.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1140	 1	 9.14	 4.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 10.81	 1.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 7.5	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 11.22	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 3.21	 2.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.48	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 18.76	 5.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 17.34	 4.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1152	 1	 12.85	 4.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 6.53	 2.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 2.89	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 7.28	 2.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 4.23	 1.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 2.94	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 2.14	 1.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 7.48	 6.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 6.62	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1164	 2	 4.18	 3.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 7.49	 4.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1166	 1	 8.7	 5.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 3.74	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 10.0	 2.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 4.7	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 8.01	 2.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 0.75	 0.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 2.78	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 0.85	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1179	 1	 2.18	 1.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 2.31	 0.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1182	 1	 7.7	 2.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1184	 1	 6.52	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 0.85	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 8.65	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1188	 2	 12.51	 7.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1189	 2	 2.0	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1191	 1	 5.03	 1.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1192	 1	 7.46	 3.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 7.28	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 16.93	 -0.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 8.23	 2.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 8.77	 2.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 0.32	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 10.15	 4.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1201	 1	 16.56	 7.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1203	 1	 16.61	 6.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 15.01	 4.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 0.0	 0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 1.87	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 3.34	 1.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 6.84	 2.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 13.14	 4.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 3.63	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 3.21	 0.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 13.52	 5.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 7.17	 2.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 4.81	 1.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 9.2	 2.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 8.88	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 6.38	 -0.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 5.22	 0.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 7.38	 3.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 9.71	 3.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 2.88	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 5.29	 3.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 4.62	 3.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 6.31	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1233	 1	 10.68	 2.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 4.27	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 5.03	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 3.96	 2.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 1.92	 0.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 4.92	 1.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 5.35	 2.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 6.33	 2.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 5.88	 2.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1244	 1	 11.22	 4.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 5.91	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1246	 1	 4.03	 0.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 1.07	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 4.29	 2.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 5.25	 1.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 6.53	 1.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 4.27	 3.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 2.24	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 6.69	 1.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 3.72	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 4.38	 0.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 4.06	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 4.7	 1.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 4.45	 1.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1263	 2	 23.61	 21.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1264	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 4.97	 1.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 2.4	 1.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 6.62	 5.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1268	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 9.41	 3.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 4.09	 1.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.85	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 6.31	 1.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 2.99	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 3.63	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 6.8	 3.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 4.18	 1.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 5.46	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 10.09	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 12.34	 3.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 11.33	 3.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 9.62	 3.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 16.85	 4.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1286	 1	 13.26	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1287	 1	 5.85	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1289	 2	 19.2	 62.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1290	 2	 24.55	 64.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 4.06	 0.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 3.42	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 7.37	 2.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1294	 2	 0.0	 -0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1295	 2	 0.0	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 9.42	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 7.26	 3.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 8.07	 5.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1301	 2	 6.44	 1.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1302	 2	 17.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1303	 2	 0.0	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 3.1	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 6.73	 3.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 3.96	 1.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 3.92	 2.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1312	 2	 0.0	 -0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1313	 2	 18.48	 8.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1314	 2	 0.0	 -0.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1316	 1	 0.43	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 2.67	 1.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1325	 1	 1.71	 0.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 3.31	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 5.34	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 17.76	 5.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 13.26	 3.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 11.79	 3.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 11.78	 4.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 11.67	 4.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 1.0	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 2.36	 -2.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 4.49	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 7.39	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 10.68	 4.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 5.45	 4.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1349	 1	 13.99	 5.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1351	 1	 3.74	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1352	 1	 4.06	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 9.98	 5.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 3.1	 1.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 1.28	 0.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1359	 1	 26.49	 9.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 9.83	 2.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 3.98	 1.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 4.7	 1.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 7.06	 2.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 8.56	 2.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 3.64	 1.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 6.21	 2.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 3.0	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 1.92	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 7.8	 2.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 5.67	 0.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 2.35	 0.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 3.32	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 5.88	 1.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 2.46	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 1.5	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 4.06	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 7.26	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 4.38	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 6.94	 4.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 2.14	 1.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 0.85	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1393	 1	 0.0	 0.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 5.56	 1.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 0.21	 0.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 0.53	 0.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 0.85	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1403	 1	 5.88	 -0.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 4.49	 -0.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1405	 2	 0.21	 0.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1406	 2	 1.6	 -0.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 4.71	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 4.7	 2.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 14.57	 3.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 19.38	 10.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 7.11	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1418	 1	 5.01	 1.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 13.23	 4.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 2.2	 0.17	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 27.25	 9.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1426	 1	 3.32	 0.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 3.85	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 9.0	 5.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 80.0	 39.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 5.23	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 22.7	 7.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1433	 1	 57.0	 19.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 8.0	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 40.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 1.92	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 4.59	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 4.17	 -1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 1.92	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1447	 2	 16.61	 4.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1448	 2	 18.45	 5.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1449	 2	 23.14	 15.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 10.0	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 20.0	 6.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 6.88	 3.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 8.98	 4.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 3.0	 -9.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 1.44	 -9.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 3.0	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 44.0	 16.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 44.0	 16.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 13.31	 5.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 13.4	 3.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 13.4	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 0.7	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 2.21	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 4.38	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 1.28	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 5.88	 0.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1475	 1	 7.05	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1476	 2	 9.14	 8.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1477	 2	 8.39	 8.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 3.24	 1.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 2.37	 1.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 0.2	 0.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 13.89	 10.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 8.54	 5.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1484	 2	 53.0	 25.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 56.4	 36.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 2.25	 0.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 6.0	 2.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 2.14	 0.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 16.13	 5.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 3.95	 1.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 1.92	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 1.07	 0.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 0.21	 0.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 2.78	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 2.46	 0.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 1.39	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 10.57	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1504	 1	 8.22	 2.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 8.03	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 5.35	 2.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 1.07	 0.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 1.93	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 5.29	 3.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 4.04	 2.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 0.43	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 2.29	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 2.97	 1.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 0.7	 -0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 0.8	 0.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 2.78	 1.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 5.83	 0.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 6.39	 3.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 3.31	 2.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 3.56	 1.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 7.94	 2.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 8.12	 2.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 6.31	 2.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 6.63	 1.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 2.74	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1534	 1	 1.68	 0.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 4.59	 1.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1537	 1	 3.12	 1.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1538	 1	 3.65	 1.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 8.16	 2.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 5.02	 1.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 5.36	 1.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1543	 1	 6.2	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 7.06	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1545	 2	 0.0	 -0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1546	 2	 35.41	 12.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1547	 2	 14.85	 7.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 12.19	 5.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 1.18	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1550	 1	 2.99	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 3.07	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 0.93	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 6.96	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 0.3	 0.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 8.44	 2.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 1.71	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 4.07	 2.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 3.74	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 4.49	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 1.71	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 6.73	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 6.75	 4.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 4.41	 1.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 4.41	 1.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 7.8	 2.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 5.34	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 5.13	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1581	 2	 1.71	 0.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 6.75	 2.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 2.14	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 5.47	 2.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1587	 2	 15.37	 11.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1588	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1589	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 8.94	 3.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 8.77	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 3.32	 2.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 1.6	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 1.07	 0.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 3.95	 1.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 3.95	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 2.78	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 8.22	 1.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1600	 1	 0.64	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 7.18	 2.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1602	 1	 2.67	 0.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1603	 1	 0.75	 0.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1604	 1	 6.5	 3.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1606	 1	 4.59	 2.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1607	 1	 5.04	 1.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1608	 1	 5.15	 1.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1609	 1	 3.18	 2.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1612	 1	 1.39	 0.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1613	 1	 0.96	 0.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1614	 1	 2.57	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1615	 1	 2.68	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1618	 1	 9.51	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1620	 1	 6.53	 2.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1624	 1	 4.91	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1625	 1	 7.05	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1626	 1	 7.05	 4.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1628	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1632	 1	 7.71	 2.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1633	 1	 7.93	 2.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1634	 1	 0.53	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1635	 1	 0.53	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1637	 1	 4.71	 0.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1638	 1	 2.78	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1639	 1	 2.35	 0.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1641	 1	 1.71	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1642	 1	 7.06	 2.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1643	 1	 4.92	 -1.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1644	 1	 4.92	 2.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1645	 1	 4.27	 1.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1646	 1	 4.81	 1.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1647	 1	 23.0	 9.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1648	 2	 23.02	 9.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1649	 1	 6.09	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1650	 1	 4.81	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1652	 1	 0.64	 0.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1653	 1	 8.24	 3.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1654	 1	 4.49	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1656	 2	 18.91	 30.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1657	 1	 2.03	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1658	 2	 7.0	 14.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1659	 1	 3.37	 1.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1660	 1	 4.12	 1.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1661	 1	 3.96	 1.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1662	 1	 5.99	 2.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1665	 1	 8.04	 3.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1666	 1	 13.18	 5.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1667	 1	 7.48	 4.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1668	 2	 19.5	 48.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1669	 1	 7.92	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1670	 1	 7.28	 0.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1671	 1	 2.35	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1673	 1	 25.76	 6.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1674	 1	 5.8	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1675	 1	 4.71	 1.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1676	 1	 4.17	 1.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1679	 1	 2.67	 1.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1680	 2	 3.1	 2.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1681	 2	 6.0	 13.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1682	 1	 6.52	 2.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1683	 1	 2.88	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1684	 1	 4.28	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1685	 1	 2.99	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1686	 1	 11.05	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1688	 1	 9.09	 3.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1690	 1	 0.91	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1692	 1	 8.25	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1693	 1	 12.53	 3.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1696	 1	 7.96	 3.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1697	 1	 2.0	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1698	 1	 7.44	 2.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1699	 1	 15.02	 5.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1700	 1	 1.07	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1702	 1	 5.97	 1.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1703	 1	 8.64	 3.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1704	 1	 2.94	 1.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1706	 1	 8.32	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1707	 1	 11.09	 4.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1708	 1	 8.76	 3.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1709	 1	 5.13	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1712	 1	 5.77	 5.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1713	 1	 5.03	 1.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1714	 1	 1.82	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1717	 1	 5.17	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1719	 1	 13.79	 6.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1720	 1	 8.41	 3.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1724	 2	 0.0	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1725	 1	 14.55	 0.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1726	 1	 11.23	 2.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1727	 1	 8.66	 2.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1728	 1	 0.43	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1729	 1	 6.38	 2.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1730	 1	 8.31	 3.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1731	 1	 0.2	 0.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1732	 1	 0.0	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1733	 1	 8.86	 3.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1734	 1	 3.82	 2.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1735	 1	 4.45	 0.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1736	 1	 4.95	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1737	 1	 1.35	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1739	 2	 9.3	 3.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1741	 2	 0.0	 0.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1742	 2	 14.75	 10.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1744	 1	 8.56	 4.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1745	 1	 13.5	 7.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1746	 2	 23.51	 39.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1747	 1	 6.42	 3.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1750	 1	 9.54	 3.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1751	 1	 4.92	 1.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1754	 1	 1.85	 0.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1755	 1	 3.02	 1.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1756	 1	 0.85	 0.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1757	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1758	 1	 5.88	 1.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1759	 1	 3.53	 1.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1760	 1	 12.75	 5.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1762	 1	 7.53	 2.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1763	 1	 7.14	 2.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1764	 1	 3.74	 0.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1765	 1	 5.98	 0.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1766	 1	 6.42	 2.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1768	 2	 0.69	 1.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1769	 2	 3.17	 4.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1770	 1	 2.46	 1.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1772	 1	 6.78	 3.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1773	 1	 8.45	 4.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1776	 1	 1.07	 0.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1777	 1	 1.92	 0.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1780	 1	 11.71	 4.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1781	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1782	 1	 8.34	 3.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1783	 1	 7.16	 1.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1784	 1	 3.21	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1785	 1	 4.92	 1.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1786	 1	 2.88	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1787	 1	 4.81	 1.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1788	 1	 0.66	 0.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1789	 1	 0.53	 0.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1790	 1	 8.13	 2.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1791	 1	 1.6	 0.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1792	 1	 5.03	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1793	 1	 2.78	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1794	 1	 3.1	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1795	 1	 2.35	 1.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1796	 1	 6.32	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1798	 1	 6.33	 2.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1799	 1	 4.71	 1.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1800	 1	 3.64	 1.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1801	 1	 4.38	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1802	 1	 6.72	 2.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1803	 1	 11.78	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1804	 1	 4.42	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1805	 1	 17.92	 4.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1806	 1	 2.57	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1808	 1	 5.03	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1809	 1	 2.03	 0.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1810	 1	 3.1	 1.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1811	 1	 2.46	 0.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1812	 1	 1.28	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1813	 1	 6.23	 2.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1815	 1	 3.63	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1816	 1	 0.64	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1817	 1	 2.14	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1818	 1	 3.75	 1.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1819	 1	 2.46	 0.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1820	 1	 1.92	 0.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1821	 1	 12.32	 4.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1822	 1	 4.92	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1823	 1	 7.17	 0.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1824	 1	 5.35	 0.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1825	 1	 2.03	 1.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1826	 1	 2.35	 -0.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1827	 1	 3.59	 1.78	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1832	 1	 10.37	 3.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1833	 1	 3.03	 2.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1834	 1	 0.78	 0.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1835	 1	 1.18	 0.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1837	 1	 8.87	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1841	 1	 10.44	 2.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1842	 1	 8.59	 2.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1844	 1	 3.42	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1846	 1	 4.01	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1847	 1	 7.19	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1848	 1	 9.42	 3.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1849	 1	 15.17	 4.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1850	 1	 18.59	 5.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1851	 1	 7.92	 3.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1852	 1	 4.59	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1853	 1	 5.54	 2.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1854	 1	 0.0	 0.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1855	 1	 2.57	 0.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1856	 1	 0.43	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1859	 1	 5.35	 0.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1861	 1	 1.28	 0.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1862	 1	 2.14	 -0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1863	 1	 6.42	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1864	 1	 8.27	 3.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1865	 1	 7.26	 2.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1867	 1	 1.18	 0.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1868	 1	 1.71	 0.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1869	 1	 18.5	 6.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1873	 1	 7.5	 1.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1874	 1	 3.21	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1878	 1	 1.6	 -0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1881	 1	 11.44	 3.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1882	 1	 12.18	 3.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1883	 1	 7.18	 3.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1885	 1	 3.48	 1.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1886	 1	 4.3	 1.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1887	 1	 5.23	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1888	 1	 5.34	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1889	 1	 3.85	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1890	 1	 0.32	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1891	 1	 4.81	 1.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1892	 1	 1.5	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1893	 1	 10.26	 3.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1895	 1	 5.25	 1.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1897	 1	 7.18	 2.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1898	 1	 10.81	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1899	 1	 2.99	 1.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1900	 1	 6.42	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1901	 1	 1.93	 0.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1902	 1	 1.6	 0.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1903	 1	 7.07	 2.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1904	 1	 4.17	 1.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1905	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1907	 1	 9.62	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1909	 1	 10.59	 3.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1911	 1	 11.23	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1912	 1	 0.75	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1913	 1	 6.05	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1914	 1	 9.27	 4.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1915	 1	 8.5	 3.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1916	 1	 4.04	 0.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1917	 1	 4.02	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1919	 1	 3.1	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1921	 1	 8.12	 3.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1922	 1	 2.78	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1923	 1	 2.39	 0.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1924	 1	 5.9	 2.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1925	 1	 3.21	 0.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1927	 1	 3.85	 1.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1928	 1	 1.71	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1929	 1	 6.74	 2.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1931	 1	 1.28	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1933	 1	 3.0	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1934	 1	 3.64	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1935	 1	 6.42	 2.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1936	 1	 12.32	 4.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1937	 1	 5.46	 1.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1938	 1	 3.96	 1.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1942	 1	 5.99	 2.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1944	 1	 11.2	 3.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1945	 1	 9.36	 3.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1946	 1	 16.32	 1.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1949	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1950	 1	 6.63	 2.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1951	 1	 13.57	 4.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1952	 1	 1.5	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1954	 2	 4.85	 4.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1955	 1	 3.42	 1.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1956	 1	 3.52	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1957	 1	 3.85	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1959	 1	 2.56	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1960	 1	 5.45	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1961	 1	 2.24	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1963	 1	 2.46	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1965	 1	 3.95	 1.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1966	 1	 5.02	 1.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1967	 1	 4.61	 2.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1969	 1	 4.17	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1970	 1	 11.32	 4.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1971	 1	 3.32	 2.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1972	 1	 3.0	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1973	 1	 2.31	 0.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1974	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1975	 1	 3.31	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1978	 1	 1.18	 0.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1979	 1	 0.21	 0.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1981	 1	 4.7	 1.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1982	 2	 19.39	 31.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1983	 2	 15.0	 19.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1984	 2	 20.23	 22.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1985	 1	 6.21	 0.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1986	 1	 3.42	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1987	 1	 2.57	 1.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1989	 1	 4.54	 1.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1990	 1	 4.28	 1.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1992	 2	 1.6	 0.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1993	 2	 6.0	 7.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1994	 1	 3.12	 1.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1995	 1	 4.69	 0.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1996	 1	 4.61	 0.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1998	 1	 7.69	 2.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	1999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2000	 1	 0.53	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2001	 1	 1.71	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2002	 1	 6.02	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2003	 1	 10.73	 4.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2004	 1	 4.7	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2006	 1	 1.28	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2007	 1	 7.05	 2.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2010	 1	 5.55	 1.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2011	 1	 2.99	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2013	 1	 6.62	 2.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2014	 1	 6.07	 2.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2015	 1	 1.07	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2016	 1	 0.53	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2017	 1	 3.64	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2018	 1	 4.27	 1.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2020	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2021	 1	 10.71	 5.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2022	 1	 0.85	 0.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2023	 1	 4.28	 1.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2024	 1	 1.13	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2025	 1	 2.35	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2026	 1	 2.14	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2027	 1	 0.43	 0.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2029	 1	 4.04	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2030	 1	 3.98	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2033	 1	 7.77	 3.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2034	 1	 6.78	 3.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2035	 1	 9.71	 3.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2036	 1	 4.73	 1.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2037	 1	 0.75	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2038	 1	 1.28	 0.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2039	 1	 3.31	 1.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2040	 1	 5.99	 2.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2041	 1	 1.92	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2042	 1	 6.73	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2043	 1	 5.66	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2044	 1	 19.7	 7.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2045	 1	 18.63	 7.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2046	 1	 2.47	 1.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2047	 1	 4.41	 2.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2048	 1	 4.92	 1.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2049	 1	 7.16	 1.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2050	 1	 7.69	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2051	 1	 11.86	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2052	 1	 1.28	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2053	 1	 1.07	 0.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2054	 1	 4.25	 1.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2055	 1	 3.65	 0.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2056	 1	 3.41	 1.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2057	 1	 1.44	 0.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2058	 1	 7.39	 2.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2059	 1	 9.65	 3.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2060	 1	 7.35	 3.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2061	 1	 2.83	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2062	 1	 5.99	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2063	 1	 3.1	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2065	 1	 13.24	 4.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2066	 1	 5.56	 0.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2067	 1	 10.5	 2.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2068	 1	 6.0	 2.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2069	 1	 7.39	 2.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2070	 1	 2.92	 1.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2071	 1	 2.71	 1.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2072	 1	 1.07	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2074	 1	 1.93	 0.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2075	 1	 3.11	 1.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2076	 1	 3.64	 1.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2077	 1	 1.93	 1.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2078	 1	 5.02	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2079	 1	 5.13	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2080	 1	 5.77	 2.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2081	 1	 4.17	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2082	 1	 4.68	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2083	 1	 11.2	 4.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2084	 1	 0.85	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2086	 1	 7.59	 2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2088	 1	 15.31	 5.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2089	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2091	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2092	 1	 4.71	 1.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2094	 1	 1.82	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2100	 2	 17.03	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2101	 1	 7.28	 2.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2102	 1	 0.64	 0.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2104	 1	 17.58	 6.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2105	 1	 7.39	 2.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2106	 1	 4.6	 1.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2107	 1	 5.78	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2109	 1	 12.62	 4.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2111	 1	 2.99	 3.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2112	 1	 11.12	 5.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2113	 1	 5.89	 2.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2116	 1	 3.64	 -0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2117	 1	 11.34	 3.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2118	 1	 12.3	 3.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2119	 1	 6.33	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2120	 1	 8.24	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2121	 1	 7.71	 2.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2123	 1	 2.89	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2127	 1	 13.01	 6.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2128	 1	 10.36	 4.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2129	 1	 5.77	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2131	 1	 16.24	 5.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2132	 1	 0.0	 0.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2133	 1	 4.39	 2.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2134	 1	 4.17	 2.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2135	 1	 4.6	 1.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2136	 1	 12.19	 3.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2139	 1	 14.77	 7.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2140	 1	 8.68	 3.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2141	 1	 5.78	 3.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2143	 1	 2.46	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2144	 2	 17.2	 33.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2146	 2	 14.0	 32.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2147	 1	 2.89	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2148	 1	 0.0	 0.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2149	 1	 7.67	 4.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2150	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2151	 1	 10.6	 5.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2152	 1	 5.37	 3.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2153	 1	 0.7	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2154	 1	 3.38	 1.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2156	 1	 4.28	 2.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2157	 1	 6.95	 2.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2158	 1	 9.63	 3.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2159	 1	 4.58	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2160	 1	 3.43	 0.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2161	 1	 9.3	 4.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2162	 1	 4.92	 0.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2163	 1	 2.14	 3.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2166	 1	 10.58	 2.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2167	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2168	 1	 4.05	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2169	 1	 4.59	 2.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2170	 1	 6.85	 3.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2171	 1	 5.88	 2.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2172	 1	 0.64	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2173	 1	 0.32	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2176	 2	 7.48	 7.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2177	 2	 0.0	 1.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2178	 1	 3.32	 1.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2179	 1	 3.85	 1.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2182	 1	 1.71	 0.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2183	 1	 4.28	 1.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2184	 1	 10.81	 3.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2185	 1	 8.77	 1.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2186	 1	 8.22	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2187	 1	 7.37	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2188	 1	 5.25	 2.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2189	 1	 8.39	 3.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2190	 1	 6.97	 2.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2191	 1	 3.68	 0.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2193	 1	 4.49	 1.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2196	 1	 4.06	 1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2197	 1	 2.99	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2198	 1	 5.66	 1.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2199	 1	 7.38	 2.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2200	 1	 2.88	 0.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2201	 1	 3.32	 1.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2202	 1	 5.31	 1.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2203	 1	 7.42	 2.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2204	 1	 0.75	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2206	 1	 13.57	 5.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2207	 1	 3.42	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2208	 1	 5.68	 2.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2210	 1	 2.15	 0.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2214	 2	 4.01	 1.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2215	 2	 28.0	 18.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2219	 1	 10.28	 3.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2222	 1	 11.82	 4.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2223	 1	 11.21	 4.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2224	 1	 4.13	 1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2225	 1	 2.57	 1.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2226	 1	 2.14	 1.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2228	 1	 2.78	 1.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2229	 1	 6.63	 1.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2230	 1	 10.6	 3.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2232	 1	 0.53	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2235	 2	 26.51	 6.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2236	 1	 15.26	 4.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 3	    1.12000	    0.95000;
	2237	 2	 6.0	 20.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2238	 1	 2.22	 0.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2239	 1	 1.14	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2240	 1	 23.13	 6.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2241	 1	 5.28	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2242	 1	 8.53	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2243	 1	 3.12	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2244	 1	 8.33	 2.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2246	 1	 5.1	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2247	 1	 52.06	 21.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2248	 1	 11.45	 2.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2249	 1	 9.69	 0.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2251	 1	 25.91	 6.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2252	 1	 4.78	 1.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2253	 2	 4.79	 1.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2254	 1	 8.83	 2.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2255	 1	 6.14	 0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2256	 2	 3.65	 0.13	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2257	 1	 24.38	 4.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2258	 1	 4.48	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2259	 1	 3.33	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2260	 1	 10.73	 2.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2261	 1	 6.77	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2262	 1	 3.43	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2263	 1	 12.49	 1.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2264	 1	 13.13	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2265	 1	 1.46	 0.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2266	 1	 5.4	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2267	 2	 4.69	 0.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2269	 1	 10.84	 2.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2270	 1	 4.16	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2271	 2	 7.51	 1.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2273	 2	 2.08	 -0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2274	 2	 6.72	 6.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2275	 1	 2.81	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2276	 1	 23.13	 3.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2277	 1	 6.04	 2.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2278	 1	 2.5	 0.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2279	 1	 3.02	 1.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2280	 1	 2.29	 0.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2281	 1	 10.33	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2282	 1	 2.08	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2287	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2288	 1	 6.63	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2289	 1	 19.17	 4.29	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2290	 1	 2.5	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2291	 1	 5.52	 1.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2292	 1	 2.81	 0.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2293	 1	 18.03	 3.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2294	 1	 12.49	 4.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2295	 1	 4.68	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2296	 1	 8.84	 2.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2297	 1	 3.63	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2298	 1	 8.39	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2299	 1	 3.54	 1.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2300	 2	 19.22	 32.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2302	 1	 7.88	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2304	 1	 11.98	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2305	 1	 3.75	 0.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2306	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2308	 1	 7.08	 1.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2309	 1	 10.41	 1.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2310	 2	 30.2	 18.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2311	 2	 0.0	 -1.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2312	 1	 7.61	 3.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2313	 1	 2.29	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2314	 1	 6.56	 2.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2315	 1	 9.38	 2.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2316	 2	 4.69	 1.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2317	 2	 0.1	 -0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2318	 1	 0.1	 0.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2319	 1	 13.54	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2320	 2	 9.48	 -2.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2321	 1	 8.75	 -0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2322	 2	 7.62	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2323	 2	 3.01	 5.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2324	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2325	 1	 12.91	 4.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2326	 1	 4.56	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2327	 1	 4.56	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2328	 1	 8.01	 4.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2329	 1	 20.42	 4.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2330	 1	 3.23	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2331	 1	 9.37	 3.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2332	 1	 3.75	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2334	 1	 9.64	 2.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2336	 1	 15.55	 3.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2337	 2	 37.73	 6.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2338	 1	 5.3	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2339	 1	 14.16	 5.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2340	 1	 3.73	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2341	 1	 5.29	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2342	 1	 1.56	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2343	 1	 1.56	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2344	 1	 6.88	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2345	 2	 24.96	 8.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2346	 1	 24.95	 8.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2347	 1	 19.51	 7.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2348	 1	 39.03	 15.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2349	 2	 11.47	 6.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2350	 1	 11.46	 6.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2351	 1	 110.89	 66.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2353	 1	 3.72	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2354	 1	 3.72	 1.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2355	 1	 6.46	 2.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2356	 1	 10.41	 2.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2357	 2	 5.74	 0.38	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2358	 1	 12.69	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2359	 1	 11.4	 3.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2360	 1	 9.41	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2362	 1	 12.5	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2363	 1	 9.87	 2.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2364	 1	 15.73	 5.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2365	 1	 7.91	 1.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2366	 2	 16.39	 0.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2367	 1	 8.84	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2368	 2	 3.97	 0.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2369	 1	 6.55	 2.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2370	 2	 16.26	 5.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2371	 1	 3.64	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2372	 1	 3.33	 1.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2373	 1	 12.41	 3.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2374	 2	 5.71	 1.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2375	 2	 19.99	 8.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2377	 2	 22.88	 1.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2378	 1	 16.95	 4.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2379	 2	 18.77	 6.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2380	 1	 7.28	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2382	 1	 5.83	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2383	 2	 7.19	 2.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2384	 1	 17.19	 7.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2385	 1	 12.38	 4.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2386	 1	 12.38	 4.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2387	 1	 6.03	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2390	 2	 12.12	 3.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2391	 1	 12.11	 3.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2392	 1	 12.11	 3.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2393	 1	 7.81	 2.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2394	 1	 4.72	 0.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2395	 1	 3.33	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2396	 1	 3.33	 0.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2397	 1	 3.17	 1.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2398	 1	 3.17	 1.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2399	 1	 10.41	 3.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2400	 2	 13.52	 6.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2401	 1	 16.38	 4.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2402	 1	 30.08	 7.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2403	 2	 6.78	 12.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2404	 2	 1.0	 3.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2406	 1	 5.3	 2.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2407	 1	 9.87	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2408	 2	 15.74	 7.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2410	 1	 15.73	 7.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2411	 1	 15.73	 7.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2412	 1	 3.43	 1.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2413	 1	 3.85	 4.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2414	 1	 3.85	 4.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2416	 1	 3.96	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2419	 1	 28.65	 10.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2420	 1	 28.65	 10.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2421	 1	 7.6	 3.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2422	 1	 5.73	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2424	 1	 3.13	 1.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2425	 1	 3.13	 1.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2426	 1	 14.48	 7.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2427	 1	 3.48	 3.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2428	 1	 1.56	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2429	 1	 1.56	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2430	 1	 4.91	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2431	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2432	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2433	 2	 24.89	 5.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2434	 1	 3.7	 3.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2435	 1	 3.7	 3.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2436	 1	 2.87	 2.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2437	 1	 2.87	 2.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2438	 2	 7.71	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2439	 1	 29.54	 6.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2440	 1	 11.98	 4.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2441	 1	 8.53	 2.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2444	 1	 3.75	 1.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2445	 1	 5.73	 2.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2447	 2	 5.59	 1.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2448	 1	 5.58	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2449	 1	 5.62	 1.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2451	 1	 4.27	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2452	 1	 5.49	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2453	 1	 7.64	 3.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2454	 1	 7.64	 3.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2455	 1	 6.87	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2456	 2	 11.96	 4.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2457	 1	 1.87	 0.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2458	 1	 10.09	 3.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2459	 1	 4.27	 0.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2461	 1	 22.92	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2463	 1	 11.46	 3.24	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2464	 1	 10.94	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2465	 1	 10.94	 3.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2466	 1	 8.85	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2467	 1	 7.81	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2468	 1	 7.81	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2469	 1	 9.38	 2.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2470	 1	 17.71	 5.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2471	 1	 5.62	 2.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2474	 1	 14.59	 5.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2475	 1	 3.02	 1.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2476	 1	 1.66	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2477	 1	 1.66	 0.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2478	 1	 9.88	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2479	 1	 4.68	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2480	 1	 8.42	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2481	 1	 4.16	 1.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2482	 1	 5.21	 1.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2483	 1	 7.19	 3.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2484	 1	 4.27	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2485	 1	 1.46	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2486	 1	 4.46	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2487	 1	 9.33	 2.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2488	 1	 2.6	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2489	 1	 2.67	 0.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2490	 1	 2.67	 0.89	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2491	 1	 6.56	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2492	 1	 2.29	 0.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2493	 1	 10.93	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2494	 1	 7.87	 1.56	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2495	 2	 7.88	 1.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2496	 2	 1.79	 0.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2497	 1	 1.67	 0.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2498	 1	 13.75	 2.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2499	 1	 3.11	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2500	 1	 4.77	 0.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2501	 1	 7.08	 1.79	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2502	 1	 7.61	 1.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2503	 1	 5.21	 1.36	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2504	 1	 13.86	 0.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2505	 1	 11.88	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2506	 1	 6.87	 3.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2507	 1	 7.29	 0.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2508	 1	 4.06	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2509	 1	 11.45	 4.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2510	 1	 8.43	 3.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2511	 1	 7.07	 1.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2512	 1	 19.17	 3.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2513	 1	 14.04	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2514	 1	 12.59	 3.76	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2515	 1	 6.77	 -1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2517	 1	 7.29	 2.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2518	 1	 12.3	 3.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2519	 1	 7.5	 2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2520	 1	 5.83	 2.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2521	 2	 3.76	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2522	 2	 18.61	 6.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2523	 1	 21.86	 7.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2524	 2	 10.64	 1.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2525	 2	 14.46	 -18.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2527	 2	 21.08	 8.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 16.0	 4	    1.12000	    0.95000;
	2531	 1	 11.75	 5.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2534	 2	 3.33	 0.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2535	 2	 15.78	 30.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2536	 1	 4.17	 1.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2537	 1	 4.17	 1.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2538	 1	 3.33	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2539	 1	 3.22	 0.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2540	 1	 11.05	 3.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2541	 1	 4.48	 1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2542	 1	 6.04	 1.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2543	 1	 9.79	 2.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2544	 1	 8.7	 -2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2546	 1	 10.73	 -0.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2547	 2	 15.64	 -0.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2548	 2	 14.81	 -0.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2549	 1	 4.16	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2550	 1	 3.96	 1.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2551	 1	 15.53	 -1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2552	 1	 18.75	 5.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2555	 2	 21.87	 12.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2556	 1	 24.98	 23.19	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2559	 1	 3.59	 0.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2560	 1	 3.59	 0.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2561	 1	 5.72	 -0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2562	 1	 13.54	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2563	 1	 2.29	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2564	 1	 14.57	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2565	 1	 16.13	 4.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2566	 1	 14.59	 7.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2568	 1	 5.4	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2569	 1	 5.21	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2570	 1	 16.05	 6.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2573	 2	 5.34	 1.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2574	 2	 5.67	 5.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2575	 1	 10.84	 2.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2576	 1	 17.19	 4.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2577	 1	 5.31	 -0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2578	 1	 6.88	 -0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2579	 1	 22.51	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2580	 1	 11.46	 3.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2581	 1	 11.46	 4.08	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2582	 2	 9.23	 10.65	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2583	 1	 9.22	 10.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2584	 1	 3.13	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2585	 2	 31.99	 -1.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2586	 1	 19.28	 2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2588	 1	 13.86	 3.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2589	 1	 6.37	 0.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2590	 1	 6.37	 0.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2591	 2	 4.28	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2592	 1	 7.7	 3.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2593	 2	 10.85	 2.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2594	 1	 11.05	 3.66	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2595	 1	 2.92	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2596	 1	 4.06	 2.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2597	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2598	 2	 7.4	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2599	 1	 12.4	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2600	 2	 55.19	 24.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2602	 1	 2.5	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2603	 1	 2.9	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2604	 1	 7.05	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2605	 1	 8.95	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2606	 1	 8.11	 1.58	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2607	 1	 5.36	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2608	 1	 0.83	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2609	 1	 0.83	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2610	 1	 8.33	 1.48	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2611	 1	 6.77	 0.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2612	 1	 16.78	 -0.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2613	 1	 8.13	 4.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2614	 1	 1.2	 0.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2615	 1	 1.2	 0.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2616	 2	 1.88	 0.43	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2617	 2	 4.57	 0.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2618	 1	 5.21	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2619	 2	 3.84	 2.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2620	 1	 21.84	 8.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2621	 2	 13.67	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2622	 1	 7.29	 1.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2623	 1	 14.15	 5.88	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2624	 1	 11.25	 2.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2625	 2	 20.01	 2.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2626	 1	 12.6	 5.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2627	 2	 29.18	 7.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2628	 1	 9.79	 0.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2629	 2	 20.22	 4.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2630	 2	 15.32	 -2.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2631	 1	 1.16	 0.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2632	 1	 5.72	 2.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2633	 1	 5.83	 2.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2634	 1	 2.81	 0.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2635	 1	 2.81	 0.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2636	 1	 10.62	 7.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2637	 1	 10.2	 -2.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2638	 1	 7.98	 0.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2639	 1	 1.35	 0.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2640	 1	 6.32	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2641	 1	 23.97	 6.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2642	 1	 7.68	 2.45	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2643	 1	 12.49	 4.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2644	 2	 0.1	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2645	 1	 6.25	 1.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2646	 1	 6.25	 1.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2647	 1	 1.97	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2648	 1	 0.63	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2649	 2	 13.13	 5.28	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2650	 2	 6.04	 2.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2651	 1	 8.22	 3.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2652	 2	 9.37	 3.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2653	 1	 7.28	 1.26	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2654	 1	 4.68	 1.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2655	 2	 6.46	 2.54	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2656	 1	 22.72	 -1.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2657	 1	 10.22	 -2.16	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2658	 1	 12.23	 2.99	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2659	 1	 7.29	 -0.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2660	 1	 4.83	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2661	 1	 4.83	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2662	 1	 2.18	 1.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2663	 1	 13.72	 5.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2664	 1	 12.47	 5.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2665	 1	 9.87	 3.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2666	 1	 9.87	 3.69	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2667	 2	 22.35	 30.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2668	 1	 9.35	 6.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2669	 1	 21.76	 6.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2670	 1	 21.86	 7.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2671	 1	 3.33	 1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2672	 1	 6.25	 1.97	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2673	 1	 22.38	 7.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2674	 1	 19.48	 3.35	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2675	 1	 10.09	 5.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2677	 1	 20.32	 5.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2678	 1	 2.08	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2679	 2	 28.67	 24.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2680	 2	 16.91	 5.94	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2681	 1	 1.35	 0.95	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2682	 1	 2.71	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2684	 2	 0.63	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2685	 2	 6.76	 1.59	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2686	 1	 0.83	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2687	 1	 5.2	 1.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2688	 1	 2.7	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2690	 1	 16.46	 -2.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2691	 2	 10.67	 3.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2693	 1	 7.66	 2.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2694	 1	 7.66	 2.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2695	 2	 6.63	 -0.74	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2696	 1	 6.62	 -0.75	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2697	 1	 18.03	 -1.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2698	 2	 10.85	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2699	 1	 10.84	 2.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2700	 1	 4.4	 -0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2701	 1	 4.4	 -0.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2702	 1	 22.28	 7.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2703	 1	 6.83	 2.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2704	 1	 6.83	 2.62	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2705	 2	 8.34	 -1.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2707	 1	 20.84	 2.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2708	 1	 21.64	 3.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2709	 1	 4.06	 0.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2710	 1	 6.22	 1.07	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2711	 1	 12.64	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2712	 1	 12.64	 2.98	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2713	 1	 8.51	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2714	 1	 8.51	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2715	 1	 4.68	 1.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2716	 1	 4.68	 1.85	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2717	 1	 6.36	 0.03	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2718	 1	 9.13	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2719	 1	 9.13	 0.37	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2720	 1	 16.95	 6.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2721	 1	 15.97	 5.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2741	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2757	 1	 4.09	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2758	 1	 4.09	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2759	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2760	 1	 9.36	 2.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2761	 1	 8.43	 3.06	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2762	 1	 57.21	 18.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2763	 1	 7.29	 0.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2765	 1	 5.41	 2.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2766	 1	 5.52	 2.46	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2767	 1	 11.7	 3.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2768	 1	 11.7	 3.47	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2769	 1	 3.75	 0.84	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2770	 1	 38.55	 11.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2771	 1	 28.21	 10.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2772	 1	 7.28	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2773	 1	 14.56	 6.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2774	 2	 17.17	 6.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2775	 1	 9.87	 2.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2776	 1	 3.54	 0.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2777	 1	 5.6	 0.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2778	 1	 8.22	 4.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2779	 1	 15.42	 -2.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2780	 1	 8.14	 2.04	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2781	 2	 13.24	 2.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2782	 2	 3.33	 -1.18	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2783	 1	 11.66	 2.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2785	 1	 7.92	 2.53	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2789	 1	 1.75	 0.67	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2790	 1	 1.56	 0.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 4	    1.12000	    0.95000;
	2791	 2	 12.26	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2792	 1	 8.94	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2793	 1	 16.58	 5.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2794	 2	 4.4	 5.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2795	 2	 6.33	 5.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2796	 1	 7.84	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2797	 2	 5.22	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2798	 1	 5.22	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2799	 1	 6.63	 1.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2800	 1	 11.55	 5.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2801	 1	 6.93	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2802	 1	 15.17	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2803	 2	 6.33	 1.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2804	 1	 5.22	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2805	 1	 13.16	 4.92	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2806	 1	 6.53	 2.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2807	 1	 21.0	 7.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2808	 1	 13.06	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2811	 2	 11.55	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2812	 1	 2.91	 1.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2813	 1	 7.94	 2.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2814	 2	 14.65	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2815	 2	 8.14	 1.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2816	 2	 11.55	 5.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2817	 1	 9.45	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2818	 1	 8.94	 4.02	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2819	 1	 11.55	 3.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2820	 1	 9.75	 5.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2821	 1	 7.33	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2822	 1	 10.45	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2823	 2	 11.55	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2824	 1	 14.17	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2825	 1	 5.22	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2826	 2	 3.12	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2827	 2	 4.22	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2828	 2	 0.8	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2829	 1	 6.83	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2830	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2831	 1	 10.55	 4.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2832	 1	 0.8	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2833	 2	 11.56	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2836	 2	 14.76	 6.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2838	 1	 12.56	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2839	 1	 12.56	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2840	 1	 5.53	 2.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2841	 1	 5.22	 1.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2842	 2	 1.0	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2845	 1	 0.0	 0.0	 0.0	 48.6	 1	    1.03500	    0.00000	 32.0	 5	    1.12000	    0.95000;
	2846	 2	 19.05	 8.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2847	 2	 10.85	 2.93	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2850	 1	 16.78	 3.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2851	 1	 5.22	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2852	 1	 2.61	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2853	 1	 4.72	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2854	 2	 9.45	 -3.27	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2855	 1	 9.95	 2.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2856	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2857	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2858	 1	 6.83	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2859	 1	 5.22	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2860	 1	 15.67	 5.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2861	 1	 16.78	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2862	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2863	 1	 0.9	 0.3	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2864	 1	 2.61	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2865	 1	 1.11	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2866	 1	 10.15	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2870	 1	 0.0	 0.0	 0.0	 60.0	 1	    1.03500	    0.00000	 16.0	 5	    1.12000	    0.95000;
	2871	 1	 4.22	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2872	 1	 6.33	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2873	 1	 17.78	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2874	 1	 8.04	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2875	 2	 7.23	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2876	 1	 7.13	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2877	 1	 8.94	 2.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2878	 1	 5.93	 1.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2879	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.03500	    0.00000	 16.0	 5	    1.12000	    0.95000;
	2880	 2	 26.22	 20.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2881	 1	 8.94	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2882	 1	 4.22	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2883	 1	 6.13	 2.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2884	 1	 3.12	 1.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2886	 1	 24.11	 5.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2887	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2888	 1	 13.66	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2889	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2890	 1	 4.22	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2891	 1	 9.95	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2892	 1	 13.06	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2893	 1	 10.85	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2894	 2	 7.33	 1.09	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2895	 1	 12.06	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2896	 1	 8.84	 2.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2897	 1	 12.06	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2898	 1	 5.42	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2899	 2	 12.06	 -0.14	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2900	 2	 13.06	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2901	 1	 4.72	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2902	 1	 49.23	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2903	 1	 3.12	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2904	 2	 9.45	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2905	 2	 6.33	 -0.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2906	 1	 6.33	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2907	 1	 7.43	 1.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2908	 1	 13.06	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2909	 2	 73.33	 31.39	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2910	 1	 62.9	 26.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2912	 1	 5.83	 3.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2913	 1	 8.34	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2914	 1	 13.66	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2915	 2	 5.12	 0.68	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2916	 1	 9.34	 5.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2918	 1	 9.04	 5.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2919	 1	 15.17	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2920	 2	 14.67	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2921	 1	 7.54	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2922	 1	 0.1	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2923	 1	 13.66	 6.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2924	 1	 2.11	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2925	 1	 2.11	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2926	 2	 8.94	 2.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2927	 1	 0.9	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2928	 1	 2.11	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2929	 1	 13.66	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2930	 2	 12.06	 9.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2931	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2932	 1	 9.45	 2.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2933	 2	 9.95	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2934	 2	 14.67	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2935	 1	 14.67	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2936	 1	 11.55	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2937	 1	 9.45	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2938	 1	 3.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2939	 1	 3.92	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2940	 1	 8.94	 3.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2941	 1	 8.74	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2942	 1	 15.17	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2943	 1	 16.28	 5.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2944	 1	 11.05	 3.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2945	 2	 11.05	 3.86	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2946	 1	 11.05	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2947	 1	 12.46	 5.82	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2948	 1	 6.33	 1.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2949	 1	 2.61	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2950	 1	 3.82	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2951	 2	 2.11	 0.4	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2952	 1	 5.73	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2953	 1	 17.78	 5.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2956	 1	 0.0	 0.0	 0.0	 60.0	 1	    1.03500	    0.00000	 16.0	 5	    1.12000	    0.95000;
	2957	 2	 4.22	 2.41	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2958	 1	 3.12	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2959	 1	 12.56	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2960	 1	 17.78	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2961	 1	 17.28	 5.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2962	 2	 9.45	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2963	 1	 11.05	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2964	 1	 23.61	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2965	 1	 3.12	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2966	 1	 3.72	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2967	 1	 20.4	 6.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2968	 1	 6.33	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2969	 2	 11.55	 4.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2972	 1	 9.45	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2974	 1	 11.55	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2975	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2976	 1	 4.22	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2977	 1	 10.45	 5.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2978	 1	 5.22	 1.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2979	 1	 4.22	 1.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2980	 1	 4.72	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2981	 1	 4.72	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2982	 1	 6.23	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2983	 1	 2.11	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2984	 1	 5.73	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2985	 1	 3.12	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2986	 1	 12.56	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2987	 1	 3.72	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2988	 1	 3.52	 1.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2989	 1	 4.72	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2990	 2	 2.11	 0.6	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2991	 1	 2.51	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2992	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2993	 2	 16.78	 6.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2994	 1	 6.83	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2995	 1	 6.23	 2.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2996	 1	 12.76	 4.32	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2997	 2	 24.11	 8.44	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2998	 1	 23.11	 8.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	2999	 2	 9.45	 2.31	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3000	 1	 15.67	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3001	 1	 19.89	 6.83	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3002	 1	 4.22	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3004	 1	 14.67	 7.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3005	 1	 8.34	 2.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3006	 1	 3.01	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3007	 1	 18.39	 6.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3008	 2	 16.78	 6.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3009	 1	 13.56	 6.23	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3010	 1	 6.83	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3011	 1	 15.67	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3012	 1	 15.67	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3013	 1	 8.34	 3.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3014	 1	 2.11	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3016	 1	 11.55	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3017	 1	 12.56	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3019	 1	 6.73	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3020	 2	 14.67	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3021	 1	 5.22	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3022	 1	 3.12	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3023	 1	 8.94	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3024	 2	 6.33	 3.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3025	 1	 7.33	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3026	 1	 5.22	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3029	 2	 9.45	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3030	 1	 8.34	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3031	 1	 4.72	 2.61	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3032	 1	 16.78	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3033	 1	 0.6	 0.2	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3034	 2	 13.06	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3035	 1	 13.06	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3036	 1	 10.45	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3037	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3038	 2	 25.12	 6.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3039	 1	 8.34	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3040	 1	 6.43	 2.81	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3041	 1	 5.73	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3042	 1	 6.33	 0.9	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3043	 2	 83.9	 27.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3044	 1	 4.12	 2.51	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3045	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3046	 1	 5.12	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3047	 1	 23.11	 6.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3048	 2	 21.3	 8.64	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3049	 1	 10.25	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3051	 1	 7.23	 2.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3052	 1	 11.25	 5.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3053	 1	 9.45	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3054	 1	 8.74	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3055	 2	 9.75	 4.21	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3056	 1	 11.86	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3057	 1	 25.12	 8.34	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3058	 1	 11.45	 4.12	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3059	 1	 10.05	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3060	 2	 0.01	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3061	 2	 2.91	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3062	 1	 14.67	 3.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3063	 1	 7.33	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3064	 1	 12.06	 5.52	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3065	 2	 30.44	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3066	 1	 18.89	 4.72	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3067	 2	 11.55	 1.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3068	 1	 17.78	 4.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3069	 2	 19.19	 12.25	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3070	 1	 13.16	 7.63	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3071	 1	 9.04	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3072	 1	 18.79	 6.73	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3073	 2	 16.57	 5.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3074	 2	 0.5	 0.15	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3075	 1	 12.46	 5.42	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3076	 1	 7.33	 1.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3083	 1	 41.9	 16.77	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3084	 1	 21.0	 8.33	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3085	 1	 2.11	 0.8	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3086	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3087	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3088	 1	 8.94	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3089	 1	 13.06	 3.71	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3090	 1	 44.41	 14.96	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3091	 1	 50.74	 16.87	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3092	 1	 5.73	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3093	 1	 21.0	 12.55	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3094	 1	 14.17	 5.22	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3097	 2	 7.33	 2.91	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3098	 2	 6.33	 1.57	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3099	 1	 4.02	 2.11	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3100	 2	 0.0	 0.7	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3101	 2	 0.0	 -0.49	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3102	 1	 1.61	 0.5	 0.0	 0.0	 1	    1.03500	    0.00000	 110.0	 5	    1.12000	    0.95000;
	3103	 2	 8.0	 20.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3104	 1	 17.0	 6.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3105	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3106	 1	 32.0	 9.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3107	 1	 16.0	 5.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3108	 1	 31.5	 9.5	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3109	 1	 31.5	 9.5	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3110	 1	 25.0	 7.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3111	 1	 65.0	 20.0	 0.0	 0.0	 0	    1.03500	    0.00000	 110.0	 0	    1.12000	    0.95000;
	3112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 4	    1.05000	    0.95000;
	3113	 2	 40.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 0	    1.05000	    0.95000;
	3114	 2	 406.0	 0.0	 0.0	 0.0	 0	    1.03000	    0.00000	 220.0	 0	    1.11000	    0.95000;
	3115	 2	 77.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 0	    1.05000	    0.95000;
	3116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 0	    1.05000	    0.95000;
	3117	 2	 634.0	 0.0	 0.0	 0.0	 0	    1.03000	    0.00000	 220.0	 0	    1.11000	    0.95000;
	3118	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 0	    1.05000	    0.95000;
	3119	 2	 172.45	 65.03	 0.0	 0.0	 1	    1.03500	    0.00000	 32.0	 2	    1.12000	    0.95000;
	3120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 400.0	 5	    1.05000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	22	 165.5	 50.5	 162.0	 -61.0	 1.03	 235.0	 1	 221.0	 110.0;
	23	 170.0	 57.5	 140.0	 -25.0	 1.03	 235.0	 1	 200.0	 140.0;
	35	 0.0	 0.0	 190.0	 -19.0	 1.03	 426.0	 0	 370.0	 240.0;
	35	 0.0	 0.0	 190.0	 -19.0	 1.03	 426.0	 0	 370.0	 240.0;
	35	 305.0	 85.5	 190.0	 -19.0	 1.03	 426.0	 1	 370.0	 240.0;
	36	 305.0	 85.5	 190.0	 -19.0	 1.03	 426.0	 1	 370.0	 240.0;
	36	 305.0	 85.5	 190.0	 -19.0	 1.03	 426.0	 1	 370.0	 240.0;
	37	 305.0	 85.5	 190.0	 -19.0	 1.0	 426.0	 1	 370.0	 240.0;
	37	 305.0	 85.5	 190.0	 -19.0	 1.0	 426.0	 1	 370.0	 240.0;
	37	 305.0	 85.5	 190.0	 -19.0	 1.0	 426.0	 1	 370.0	 240.0;
	38	 305.0	 85.5	 190.0	 -19.0	 1.0	 426.0	 1	 370.0	 240.0;
	38	 305.0	 85.5	 190.0	 -19.0	 1.0	 426.0	 1	 370.0	 240.0;
	38	 305.0	 85.5	 190.0	 -19.0	 1.0	 426.0	 1	 370.0	 240.0;
	55	 162.5	 59.5	 152.0	 -33.0	 1.03	 235.0	 1	 215.0	 110.0;
	55	 0.0	 0.0	 152.0	 -33.0	 1.03	 235.0	 0	 220.0	 125.0;
	56	 0.0	 0.0	 149.0	 -33.0	 1.03	 235.0	 0	 225.0	 125.0;
	56	 167.5	 58.0	 149.0	 -33.0	 1.03	 235.0	 1	 225.0	 110.0;
	57	 167.5	 58.0	 149.0	 -33.0	 1.03	 235.0	 1	 225.0	 110.0;
	57	 172.5	 58.0	 149.0	 -33.0	 1.03	 235.0	 1	 225.0	 120.0;
	58	 395.0	 158.0	 363.0	 -47.0	 1.0	 588.0	 1	 535.0	 255.0;
	59	 405.0	 124.0	 348.0	 -100.0	 1.0	 588.0	 1	 560.0	 250.0;
	68	 177.0	 53.0	 120.0	 -14.0	 1.03	 235.0	 1	 225.0	 129.0;
	69	 177.0	 53.0	 120.0	 -14.0	 1.03	 235.0	 1	 225.0	 129.0;
	69	 177.0	 44.5	 99.0	 -10.0	 1.03	 235.0	 1	 225.0	 129.0;
	70	 0.0	 0.0	 120.0	 -14.0	 1.0	 235.0	 0	 225.0	 129.0;
	70	 0.0	 0.0	 120.0	 -14.0	 1.0	 235.0	 0	 225.0	 129.0;
	71	 177.0	 44.5	 99.0	 -10.0	 1.0	 235.0	 1	 225.0	 129.0;
	71	 177.0	 53.0	 120.0	 -14.0	 1.0	 235.0	 1	 225.0	 129.0;
	92	 180.0	 63.5	 134.0	 -7.0	 1.03	 271.0	 1	 220.0	 140.0;
	92	 182.5	 62.5	 131.0	 -6.0	 1.03	 271.0	 1	 225.0	 140.0;
	93	 0.0	 0.0	 131.0	 -6.0	 1.03	 271.0	 0	 225.0	 140.0;
	93	 182.5	 62.5	 131.0	 -6.0	 1.03	 271.0	 1	 225.0	 140.0;
	93	 182.5	 62.5	 131.0	 -6.0	 1.03	 271.0	 1	 225.0	 140.0;
	96	 281.5	 91.5	 213.0	 -30.0	 1.0	 426.0	 1	 383.0	 180.0;
	96	 280.0	 90.5	 212.0	 -31.0	 1.0	 435.0	 1	 380.0	 180.0;
	113	 0.0	 0.0	 0.0	 0.0	 1.03	 12.0	 0	 12.0	 0.0;
	113	 0.0	 0.0	 0.0	 0.0	 1.03	 6.0	 0	 6.0	 0.0;
	113	 10.5	 0.0	 0.0	 0.0	 1.03	 26.0	 1	 21.0	 0.0;
	119	 172.5	 55.0	 120.0	 -10.0	 1.03	 271.0	 1	 225.0	 120.0;
	120	 172.5	 55.0	 120.0	 -10.0	 1.03	 271.0	 1	 225.0	 120.0;
	121	 95.0	 36.0	 73.0	 -1.0	 1.03	 150.0	 1	 120.0	 70.0;
	122	 95.0	 36.0	 73.0	 -1.0	 1.03	 150.0	 1	 120.0	 70.0;
	132	 0.0	 0.0	 79.0	 0.0	 1.03	 150.0	 0	 120.0	 70.0;
	133	 95.0	 39.5	 79.0	 0.0	 1.03	 150.0	 1	 120.0	 70.0;
	134	 95.0	 15.5	 31.0	 0.0	 1.03	 118.0	 1	 110.0	 80.0;
	142	 175.0	 50.0	 135.0	 -35.0	 1.03	 271.0	 1	 215.0	 135.0;
	143	 175.0	 50.0	 135.0	 -35.0	 1.03	 271.0	 1	 215.0	 135.0;
	143	 180.0	 52.5	 140.0	 -35.0	 1.03	 271.0	 1	 225.0	 135.0;
	144	 180.0	 52.0	 140.0	 -36.0	 1.0	 271.0	 1	 225.0	 135.0;
	144	 177.5	 50.5	 137.0	 -36.0	 1.0	 271.0	 1	 220.0	 135.0;
	150	 0.0	 0.0	 72.0	 -29.0	 1.03	 150.0	 0	 135.0	 -135.0;
	150	 0.0	 0.0	 72.0	 -29.0	 1.03	 150.0	 0	 135.0	 -135.0;
	151	 0.0	 0.0	 72.0	 -29.0	 1.03	 150.0	 0	 135.0	 -135.0;
	151	 0.0	 0.0	 72.0	 -29.0	 1.03	 150.0	 0	 135.0	 -135.0;
	152	 110.0	 35.0	 85.0	 -15.0	 1.03	 150.0	 1	 120.0	 100.0;
	152	 0.0	 0.0	 85.0	 -15.0	 1.03	 150.0	 0	 120.0	 100.0;
	153	 110.0	 35.0	 85.0	 -15.0	 1.03	 150.0	 1	 120.0	 100.0;
	167	 0.0	 0.0	 12.0	 0.0	 1.03	 51.0	 0	 50.0	 40.0;
	169	 170.0	 45.0	 111.0	 -21.0	 1.03	 238.0	 1	 205.0	 135.0;
	170	 0.0	 0.0	 102.0	 -15.0	 1.03	 252.0	 0	 222.0	 90.0;
	170	 0.0	 0.0	 111.0	 -21.0	 1.03	 238.0	 0	 205.0	 135.0;
	170	 166.0	 44.0	 119.0	 -31.0	 1.03	 252.0	 1	 232.0	 100.0;
	171	 156.0	 43.5	 102.0	 -15.0	 1.0	 252.0	 1	 222.0	 90.0;
	172	 0.0	 0.0	 93.0	 -10.0	 1.0	 252.0	 0	 232.0	 100.0;
	172	 156.0	 43.5	 102.0	 -15.0	 1.0	 252.0	 1	 222.0	 90.0;
	177	 182.5	 46.0	 127.0	 -35.0	 1.03	 287.0	 1	 261.0	 104.0;
	177	 164.5	 53.5	 145.0	 -38.0	 1.03	 264.0	 1	 235.0	 94.0;
	178	 0.0	 0.0	 103.0	 -17.0	 1.03	 238.0	 0	 206.0	 120.0;
	178	 164.5	 53.5	 145.0	 -38.0	 1.03	 264.0	 1	 235.0	 94.0;
	178	 182.5	 46.0	 127.0	 -35.0	 1.03	 287.0	 1	 261.0	 104.0;
	178	 182.5	 46.0	 127.0	 -35.0	 1.03	 287.0	 1	 261.0	 104.0;
	180	 163.0	 43.0	 103.0	 -17.0	 1.0	 238.0	 1	 206.0	 120.0;
	180	 163.0	 43.0	 103.0	 -17.0	 1.0	 238.0	 1	 206.0	 120.0;
	188	 187.5	 40.0	 112.0	 -32.0	 1.03	 233.0	 1	 225.0	 150.0;
	189	 175.0	 40.0	 112.0	 -32.0	 1.03	 233.0	 1	 200.0	 150.0;
	189	 0.0	 0.0	 112.0	 -32.0	 1.03	 233.0	 0	 200.0	 150.0;
	189	 175.0	 40.0	 112.0	 -32.0	 1.03	 233.0	 1	 200.0	 150.0;
	190	 325.0	 17.5	 294.0	 -259.0	 1.0	 464.0	 1	 464.0	 186.0;
	204	 0.0	 0.0	 100.0	 0.0	 1.03	 218.0	 0	 188.0	 76.0;
	236	 -10.5	 21.5	 105.0	 -62.0	 1.0	 209.0	 1	 179.0	 -200.0;
	236	 -10.5	 21.5	 105.0	 -62.0	 1.0	 209.0	 1	 179.0	 -200.0;
	236	 -10.5	 27.5	 130.0	 -75.0	 1.0	 209.0	 1	 179.0	 -200.0;
	237	 -10.5	 30.0	 160.0	 -100.0	 1.0	 209.0	 1	 179.0	 -200.0;
	240	 181.5	 75.0	 150.0	 0.0	 1.03	 156.0	 1	 250.0	 113.0;
	250	 0.0	 0.0	 20.0	 0.0	 1.035	 79.0	 0	 55.0	 23.0;
	250	 0.0	 0.0	 20.0	 0.0	 1.035	 69.0	 0	 50.0	 25.0;
	251	 15.0	 10.0	 20.0	 0.0	 1.035	 28.0	 1	 23.0	 7.0;
	251	 0.0	 0.0	 20.0	 0.0	 1.035	 69.0	 0	 50.0	 25.0;
	267	 1.0	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 2.0	 0.0;
	268	 1.0	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 2.0	 0.0;
	282	 0.0	 0.0	 5.0	 0.0	 1.035	 10.0	 0	 7.0	 6.0;
	283	 0.0	 0.0	 5.0	 0.0	 1.035	 10.0	 0	 7.0	 6.0;
	301	 3.0	 1.875	 3.75	 0.0	 1.035	 5.0	 1	 5.0	 1.0;
	301	 3.0	 1.875	 3.75	 0.0	 1.035	 5.0	 1	 5.0	 1.0;
	301	 3.0	 1.875	 3.75	 0.0	 1.035	 5.0	 1	 5.0	 1.0;
	302	 3.0	 1.875	 3.75	 0.0	 1.035	 5.0	 1	 5.0	 1.0;
	316	 305.0	 85.5	 190.0	 -19.0	 1.035	 426.0	 1	 370.0	 240.0;
	322	 0.0	 0.0	 2.0	 0.0	 1.035	 4.0	 0	 6.0	 1.0;
	322	 0.0	 0.0	 2.0	 0.0	 1.035	 4.0	 0	 6.0	 1.0;
	369	 15.0	 2.0	 4.0	 0.0	 1.035	 30.0	 1	 30.0	 0.0;
	398	 0.0	 0.0	 5.0	 0.0	 1.035	 8.0	 0	 7.0	 5.0;
	402	 0.5	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	402	 0.5	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	402	 0.5	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	409	 0.0	 0.0	 7.0	 0.0	 1.035	 31.0	 0	 27.0	 11.0;
	409	 20.5	 3.5	 7.0	 0.0	 1.035	 39.0	 1	 30.0	 11.0;
	409	 0.0	 0.0	 6.0	 0.0	 1.035	 41.0	 0	 30.0	 9.0;
	411	 0.0	 0.0	 15.0	 0.0	 1.035	 69.0	 0	 55.0	 20.0;
	411	 37.5	 7.5	 15.0	 0.0	 1.035	 69.0	 1	 55.0	 20.0;
	412	 0.0	 0.0	 15.0	 0.0	 1.035	 49.0	 0	 40.0	 10.0;
	412	 0.0	 0.0	 15.0	 0.0	 1.035	 69.0	 0	 55.0	 20.0;
	414	 0.0	 0.0	 20.0	 0.0	 1.035	 69.0	 0	 50.0	 25.0;
	414	 0.0	 0.0	 20.0	 0.0	 1.035	 147.0	 0	 100.0	 55.0;
	415	 42.5	 20.0	 40.0	 0.0	 1.035	 69.0	 1	 60.0	 25.0;
	428	 2.5	 1.5	 3.0	 0.0	 1.035	 4.0	 1	 3.0	 2.0;
	466	 0.0	 0.0	 1.0	 0.0	 1.035	 2.0	 0	 2.0	 1.0;
	492	 33.5	 17.5	 57.0	 -22.0	 1.035	 69.0	 1	 52.0	 15.0;
	493	 35.0	 17.5	 57.0	 -22.0	 1.035	 69.0	 1	 55.0	 15.0;
	494	 35.0	 17.5	 57.0	 -22.0	 1.035	 69.0	 1	 55.0	 15.0;
	494	 35.0	 17.5	 57.0	 -22.0	 1.035	 69.0	 1	 55.0	 15.0;
	495	 35.0	 17.5	 57.0	 -22.0	 1.035	 69.0	 1	 55.0	 15.0;
	495	 40.0	 21.5	 71.0	 -28.0	 1.035	 88.0	 1	 77.0	 3.0;
	517	 173.0	 50.5	 162.0	 -61.0	 1.035	 235.0	 1	 226.0	 120.0;
	517	 0.0	 0.0	 12.0	 0.0	 1.035	 49.0	 0	 25.0	 12.0;
	518	 13.5	 6.0	 12.0	 0.0	 1.035	 49.0	 1	 17.0	 10.0;
	522	 0.0	 0.0	 2.0	 0.0	 1.035	 6.0	 0	 4.0	 4.0;
	542	 0.0	 0.1	 0.2	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	571	 0.0	 0.0	 4.0	 0.0	 1.035	 8.0	 0	 7.0	 3.0;
	580	 0.0	 0.0	 3.0	 0.0	 1.035	 5.0	 0	 3.0	 3.0;
	587	 4.0	 4.25	 4.7	 3.8	 1.035	 7.0	 1	 7.0	 1.0;
	587	 4.0	 4.25	 4.7	 3.8	 1.035	 7.0	 1	 7.0	 1.0;
	587	 0.0	 0.0	 4.7	 3.8	 1.035	 7.0	 0	 7.0	 1.0;
	599	 2.5	 1.0	 2.0	 0.0	 1.035	 4.0	 1	 3.0	 2.0;
	633	 0.0	 0.0	 2.0	 0.0	 1.035	 5.0	 0	 4.0	 3.0;
	663	 1.5	 0.35	 0.7	 0.0	 1.035	 2.0	 1	 2.0	 1.0;
	663	 0.0	 0.0	 0.7	 0.0	 1.035	 2.0	 0	 2.0	 1.0;
	669	 0.0	 0.0	 3.0	 0.0	 1.035	 6.0	 0	 4.0	 3.0;
	740	 44.5	 18.5	 35.0	 2.0	 1.035	 63.0	 1	 52.0	 37.0;
	740	 0.0	 0.0	 23.0	 2.0	 1.035	 38.0	 0	 30.0	 10.0;
	740	 0.0	 0.0	 85.0	 6.0	 1.035	 150.0	 0	 105.0	 50.0;
	740	 77.5	 45.5	 85.0	 6.0	 1.035	 150.0	 1	 105.0	 50.0;
	741	 0.0	 0.0	 23.0	 2.0	 1.035	 38.0	 0	 30.0	 10.0;
	741	 0.0	 0.0	 23.0	 2.0	 1.035	 38.0	 0	 30.0	 10.0;
	741	 20.0	 13.5	 25.0	 2.0	 1.035	 38.0	 1	 30.0	 10.0;
	741	 96.5	 45.5	 85.0	 6.0	 1.035	 150.0	 1	 125.0	 68.0;
	741	 0.0	 0.0	 85.0	 6.0	 1.035	 150.0	 0	 105.0	 50.0;
	762	 1.5	 0.35	 0.7	 0.0	 1.035	 2.0	 1	 2.0	 1.0;
	764	 0.5	 0.5	 1.0	 0.0	 1.035	 4.0	 1	 1.0	 0.0;
	772	 0.0	 0.0	 18.0	 2.0	 1.035	 38.0	 0	 35.0	 9.0;
	772	 14.5	 16.0	 30.0	 2.0	 1.035	 38.0	 1	 20.0	 9.0;
	773	 0.0	 0.0	 18.0	 2.0	 1.035	 38.0	 0	 35.0	 9.0;
	773	 0.0	 0.0	 18.0	 2.0	 1.035	 38.0	 0	 35.0	 9.0;
	773	 0.0	 0.0	 18.0	 2.0	 1.035	 38.0	 0	 35.0	 9.0;
	773	 63.5	 35.5	 65.0	 6.0	 1.035	 121.0	 1	 97.0	 30.0;
	774	 0.0	 0.0	 18.0	 2.0	 1.035	 38.0	 0	 35.0	 9.0;
	774	 0.0	 0.0	 18.0	 2.0	 1.035	 38.0	 0	 30.0	 9.0;
	774	 0.0	 0.0	 14.0	 2.0	 1.035	 32.0	 0	 28.0	 9.0;
	809	 4.5	 2.0	 4.0	 0.0	 1.035	 5.0	 1	 8.0	 1.0;
	809	 0.0	 0.0	 2.0	 0.0	 1.035	 2.0	 0	 2.0	 1.0;
	829	 0.0	 0.0	 4.5	 0.2	 1.035	 6.0	 0	 4.0	 4.0;
	844	 1.5	 0.0	 0.0	 0.0	 1.035	 6.0	 1	 3.0	 0.0;
	853	 0.0	 0.0	 0.0	 0.0	 1.035	 4.0	 0	 5.0	 0.0;
	876	 46.5	 15.0	 30.0	 0.0	 1.035	 65.0	 1	 93.0	 0.0;
	876	 18.0	 15.0	 30.0	 0.0	 1.035	 65.0	 1	 36.0	 0.0;
	879	 0.0	 0.0	 0.0	 0.0	 1.035	 12.0	 0	 3.0	 0.0;
	886	 0.0	 0.0	 0.0	 0.0	 1.035	 5.0	 0	 6.0	 0.0;
	887	 0.0	 0.0	 0.0	 0.0	 1.035	 6.0	 0	 6.0	 0.0;
	922	 180.0	 58.0	 149.0	 -33.0	 1.035	 235.0	 1	 225.0	 135.0;
	923	 0.0	 0.0	 149.0	 -33.0	 1.035	 235.0	 0	 225.0	 110.0;
	931	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 3.0	 0.0;
	937	 0.0	 0.0	 0.0	 0.0	 1.035	 12.0	 0	 12.0	 0.0;
	947	 0.0	 0.0	 30.0	 0.0	 1.035	 168.0	 0	 170.0	 66.0;
	947	 0.0	 0.0	 30.0	 0.0	 1.035	 72.0	 0	 61.0	 34.0;
	953	 0.0	 0.0	 0.0	 0.0	 1.035	 8.0	 0	 21.0	 0.0;
	967	 0.0	 0.0	 0.0	 0.0	 1.035	 6.0	 0	 7.0	 0.0;
	970	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 10.0	 0.0;
	985	 15.0	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 30.0	 0.0;
	990	 1.0	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 2.0	 0.0;
	995	 0.0	 0.0	 0.0	 0.0	 1.035	 1.0	 0	 2.0	 0.0;
	1006	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 0	 2.0	 1.0;
	1011	 177.0	 53.0	 120.0	 -14.0	 1.035	 235.0	 1	 225.0	 129.0;
	1013	 0.0	 0.0	 30.0	 0.0	 1.035	 37.0	 0	 36.0	 0.0;
	1016	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 3.0	 2.0;
	1036	 0.0	 0.0	 30.0	 0.0	 1.035	 101.0	 0	 101.0	 49.0;
	1042	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 0	 12.0	 0.0;
	1057	 6.0	 15.0	 30.0	 0.0	 1.035	 10.0	 1	 12.0	 0.0;
	1060	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 0	 2.0	 1.0;
	1062	 0.0	 0.0	 0.0	 0.0	 1.035	 6.0	 0	 6.0	 1.0;
	1067	 4.0	 0.0	 0.0	 0.0	 1.035	 11.0	 1	 8.0	 0.0;
	1071	 0.0	 0.0	 23.0	 0.0	 1.035	 52.0	 0	 68.0	 5.0;
	1071	 36.5	 11.5	 23.0	 0.0	 1.035	 52.0	 1	 68.0	 5.0;
	1071	 0.0	 0.0	 11.0	 0.0	 1.035	 25.0	 0	 31.0	 -32.0;
	1071	 0.0	 0.0	 10.0	 0.0	 1.035	 25.0	 0	 31.0	 -32.0;
	1086	 0.0	 0.0	 24.0	 -1.0	 1.035	 69.0	 0	 50.0	 8.0;
	1086	 108.5	 29.5	 74.0	 -15.0	 1.035	 58.0	 1	 125.0	 92.0;
	1087	 105.0	 29.5	 74.0	 -15.0	 1.035	 58.0	 1	 125.0	 85.0;
	1087	 0.0	 0.0	 28.0	 -2.0	 1.035	 40.0	 0	 41.0	 12.0;
	1099	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 3.0	 0.0;
	1126	 0.0	 0.0	 0.0	 0.0	 1.035	 4.0	 0	 3.0	 2.0;
	1132	 15.5	 0.0	 0.0	 0.0	 1.035	 31.0	 1	 31.0	 0.0;
	1132	 15.5	 0.0	 0.0	 0.0	 1.035	 31.0	 1	 31.0	 0.0;
	1133	 0.0	 0.0	 0.0	 0.0	 1.035	 25.0	 0	 25.0	 0.0;
	1133	 0.0	 0.0	 0.0	 0.0	 1.035	 25.0	 0	 25.0	 0.0;
	1164	 44.5	 20.6	 41.2	 0.0	 1.035	 93.0	 1	 78.0	 11.0;
	1188	 0.0	 0.0	 45.0	 -10.0	 1.035	 63.0	 0	 48.0	 40.0;
	1188	 48.5	 17.5	 45.0	 -10.0	 1.035	 69.0	 1	 55.0	 42.0;
	1189	 48.5	 17.5	 45.0	 -10.0	 1.035	 69.0	 1	 55.0	 42.0;
	1263	 72.5	 35.0	 110.0	 -40.0	 1.035	 149.0	 1	 113.0	 32.0;
	1264	 0.0	 0.0	 110.0	 -40.0	 1.035	 149.0	 0	 113.0	 32.0;
	1268	 8.5	 0.0	 0.0	 0.0	 1.035	 17.0	 1	 17.0	 0.0;
	1289	 283.0	 92.0	 216.0	 -32.0	 1.035	 426.0	 1	 386.0	 180.0;
	1290	 281.5	 78.5	 187.0	 -30.0	 1.035	 426.0	 1	 383.0	 180.0;
	1294	 0.0	 0.0	 0.0	 0.0	 1.035	 6.0	 0	 6.0	 1.0;
	1295	 0.0	 0.0	 110.0	 -40.0	 1.035	 169.0	 0	 135.0	 35.0;
	1301	 0.0	 0.0	 0.0	 0.0	 1.035	 13.0	 0	 13.0	 0.0;
	1301	 0.0	 0.0	 0.0	 0.0	 1.035	 13.0	 0	 13.0	 0.0;
	1302	 0.0	 0.0	 0.0	 0.0	 1.035	 20.0	 0	 20.0	 0.0;
	1302	 10.0	 0.0	 0.0	 0.0	 1.035	 20.0	 1	 20.0	 0.0;
	1303	 0.0	 0.0	 0.0	 0.0	 1.035	 19.0	 0	 19.0	 0.0;
	1312	 0.0	 0.0	 18.0	 9.0	 1.035	 32.0	 0	 24.0	 12.0;
	1313	 0.0	 0.0	 18.0	 9.0	 1.035	 32.0	 0	 24.0	 12.0;
	1314	 0.0	 0.0	 14.0	 10.5	 1.035	 32.0	 0	 29.0	 10.0;
	1405	 0.0	 0.0	 37.5	 16.8	 1.035	 63.0	 0	 50.0	 38.0;
	1405	 0.0	 0.0	 37.5	 16.8	 1.035	 63.0	 0	 50.0	 38.0;
	1405	 0.0	 0.0	 37.5	 16.8	 1.035	 63.0	 0	 50.0	 38.0;
	1406	 0.0	 0.0	 37.5	 16.8	 1.035	 63.0	 0	 50.0	 38.0;
	1429	 0.0	 0.0	 0.0	 0.0	 1.035	 25.0	 0	 25.0	 10.0;
	1429	 0.0	 0.0	 0.0	 0.0	 1.035	 25.0	 0	 25.0	 10.0;
	1429	 17.5	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 25.0	 10.0;
	1429	 17.5	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 25.0	 10.0;
	1447	 12.5	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 25.0	 0.0;
	1448	 12.5	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 25.0	 0.0;
	1449	 12.5	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 25.0	 0.0;
	1449	 0.0	 0.0	 0.0	 0.0	 1.035	 6.0	 0	 6.0	 0.0;
	1476	 45.5	 26.25	 52.5	 0.0	 1.035	 88.0	 1	 70.0	 21.0;
	1477	 0.0	 0.0	 42.0	 16.8	 1.035	 63.0	 0	 50.0	 40.0;
	1477	 45.5	 26.25	 52.5	 0.0	 1.035	 88.0	 1	 70.0	 21.0;
	1484	 0.0	 0.0	 0.0	 0.0	 1.035	 50.0	 0	 50.0	 10.0;
	1545	 0.0	 0.0	 0.0	 0.0	 1.035	 24.0	 0	 24.0	 5.0;
	1545	 0.0	 0.0	 0.0	 0.0	 1.035	 17.0	 0	 17.0	 4.0;
	1546	 9.0	 0.0	 0.0	 0.0	 1.035	 15.0	 1	 15.0	 3.0;
	1546	 0.0	 0.0	 0.0	 0.0	 1.035	 15.0	 0	 15.0	 3.0;
	1546	 0.0	 0.0	 0.0	 0.0	 1.035	 15.0	 0	 15.0	 3.0;
	1547	 3.0	 0.0	 0.0	 0.0	 1.035	 6.0	 1	 6.0	 0.0;
	1547	 3.0	 0.0	 0.0	 0.0	 1.035	 6.0	 1	 6.0	 0.0;
	1581	 0.0	 0.0	 0.0	 0.0	 1.035	 8.0	 0	 8.0	 0.0;
	1581	 0.0	 0.0	 0.0	 0.0	 1.035	 8.0	 0	 8.0	 0.0;
	1587	 37.5	 17.25	 41.0	 -6.5	 1.035	 69.0	 1	 55.0	 20.0;
	1588	 175.0	 54.0	 113.0	 -5.0	 1.035	 271.0	 1	 230.0	 120.0;
	1589	 172.5	 55.0	 120.0	 -10.0	 1.035	 271.0	 1	 225.0	 120.0;
	1648	 0.0	 0.0	 0.0	 0.0	 1.035	 18.0	 0	 18.0	 0.0;
	1648	 16.0	 0.0	 0.0	 0.0	 1.035	 32.0	 1	 32.0	 0.0;
	1648	 12.5	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 25.0	 0.0;
	1656	 95.0	 36.0	 73.0	 -1.0	 1.035	 150.0	 1	 120.0	 70.0;
	1656	 95.0	 36.0	 73.0	 -1.0	 1.035	 150.0	 1	 120.0	 70.0;
	1658	 99.5	 36.0	 73.0	 -1.0	 1.035	 150.0	 1	 120.0	 79.0;
	1658	 0.0	 0.0	 73.0	 -1.0	 1.035	 150.0	 0	 110.0	 79.0;
	1668	 97.5	 39.0	 83.0	 -5.0	 1.035	 150.0	 1	 125.0	 70.0;
	1668	 97.5	 39.0	 83.0	 -5.0	 1.035	 150.0	 1	 125.0	 70.0;
	1680	 0.0	 0.0	 80.0	 -25.0	 1.035	 150.0	 0	 117.0	 80.0;
	1681	 0.0	 0.0	 80.0	 -25.0	 1.035	 150.0	 0	 110.0	 65.0;
	1681	 0.0	 0.0	 80.0	 -25.0	 1.035	 150.0	 0	 100.0	 65.0;
	1681	 99.5	 27.5	 80.0	 -25.0	 1.035	 150.0	 1	 119.0	 80.0;
	1724	 0.0	 0.0	 41.2	 -13.7	 1.035	 69.0	 0	 55.0	 15.0;
	1724	 0.0	 0.0	 33.5	 12.0	 1.035	 20.0	 0	 15.0	 0.0;
	1724	 0.0	 0.0	 41.2	 -13.7	 1.035	 69.0	 0	 55.0	 15.0;
	1739	 0.0	 0.0	 0.0	 0.0	 1.035	 12.0	 0	 12.0	 0.0;
	1739	 6.0	 0.0	 0.0	 0.0	 1.035	 12.0	 1	 12.0	 0.0;
	1741	 0.0	 0.0	 0.0	 0.0	 1.035	 15.0	 0	 4.0	 0.0;
	1742	 2.0	 0.0	 0.0	 0.0	 1.035	 22.0	 1	 4.0	 0.0;
	1746	 7.5	 62.5	 131.0	 -6.0	 1.035	 271.0	 1	 15.0	 0.0;
	1768	 0.0	 0.0	 35.0	 -6.0	 1.035	 53.0	 0	 46.0	 3.0;
	1769	 24.5	 14.5	 35.0	 -6.0	 1.035	 53.0	 1	 46.0	 3.0;
	1954	 8.0	 5.6	 9.3	 1.9	 1.035	 16.0	 1	 14.0	 2.0;
	1954	 8.0	 5.6	 9.3	 1.9	 1.035	 16.0	 1	 14.0	 2.0;
	1954	 8.0	 5.6	 9.3	 1.9	 1.035	 16.0	 1	 14.0	 2.0;
	1954	 2.0	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 4.0	 0.0;
	1954	 2.0	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 4.0	 0.0;
	1954	 0.0	 0.0	 9.3	 2.0	 1.035	 16.0	 0	 14.0	 2.0;
	1982	 96.5	 39.5	 79.0	 0.0	 1.035	 150.0	 1	 123.0	 70.0;
	1982	 99.0	 39.5	 79.0	 0.0	 1.035	 150.0	 1	 128.0	 70.0;
	1983	 108.0	 43.5	 114.0	 -27.0	 1.035	 191.0	 1	 161.0	 55.0;
	1984	 108.0	 43.5	 114.0	 -27.0	 1.035	 191.0	 1	 161.0	 55.0;
	1992	 0.0	 0.0	 37.0	 0.0	 1.035	 63.0	 0	 50.0	 35.0;
	1992	 0.0	 0.0	 15.0	 0.0	 1.035	 118.0	 0	 110.0	 80.0;
	1993	 0.0	 0.0	 31.0	 0.0	 1.035	 118.0	 0	 110.0	 80.0;
	1993	 95.0	 7.5	 15.0	 0.0	 1.035	 118.0	 1	 110.0	 80.0;
	2100	 22.5	 19.5	 26.0	 13.0	 1.035	 50.0	 1	 40.0	 5.0;
	2144	 180.0	 52.5	 140.0	 -35.0	 1.035	 271.0	 1	 225.0	 135.0;
	2146	 0.0	 0.0	 140.0	 -35.0	 1.035	 271.0	 0	 225.0	 135.0;
	2146	 180.0	 52.5	 140.0	 -35.0	 1.035	 271.0	 1	 225.0	 135.0;
	2176	 0.0	 0.0	 26.0	 13.0	 1.035	 44.0	 0	 35.0	 18.0;
	2176	 0.0	 0.0	 8.3	 1.5	 1.035	 14.0	 0	 8.0	 0.0;
	2176	 0.0	 0.0	 12.0	 5.8	 1.035	 31.0	 0	 25.0	 18.0;
	2177	 0.0	 0.0	 26.0	 13.0	 1.035	 44.0	 0	 30.0	 18.0;
	2214	 29.5	 0.0	 0.0	 0.0	 1.035	 32.0	 1	 32.0	 27.0;
	2215	 0.0	 0.0	 0.0	 0.0	 1.035	 32.0	 0	 32.0	 27.0;
	2235	 5.5	 0.0	 0.0	 0.0	 1.035	 11.0	 1	 11.0	 0.0;
	2235	 0.0	 0.0	 0.0	 0.0	 1.035	 11.0	 0	 11.0	 0.0;
	2237	 0.0	 0.0	 85.0	 -15.0	 1.035	 150.0	 0	 120.0	 100.0;
	2237	 110.0	 35.0	 85.0	 -15.0	 1.035	 150.0	 1	 120.0	 100.0;
	2253	 2.0	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 1.0;
	2256	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2267	 2.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 5.0	 0.0;
	2271	 0.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 0.0;
	2273	 0.0	 0.0	 30.0	 0.0	 1.035	 50.0	 0	 50.0	 15.0;
	2274	 32.5	 15.0	 30.0	 0.0	 1.035	 50.0	 1	 50.0	 15.0;
	2300	 156.0	 49.0	 117.0	 -19.0	 1.035	 252.0	 1	 222.0	 90.0;
	2306	 0.0	 0.0	 8.0	 0.0	 1.035	 27.0	 0	 28.0	 -10.0;
	2306	 19.5	 4.0	 8.0	 0.0	 1.035	 29.0	 1	 29.0	 10.0;
	2306	 0.0	 0.0	 8.0	 0.0	 1.035	 27.0	 0	 28.0	 -10.0;
	2310	 35.0	 21.0	 49.0	 -7.0	 1.035	 57.0	 1	 55.0	 15.0;
	2310	 0.0	 0.0	 91.0	 -17.0	 1.035	 128.0	 0	 100.0	 55.0;
	2311	 0.0	 0.0	 89.0	 -16.0	 1.035	 150.0	 0	 106.0	 70.0;
	2316	 1.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 2.0	 0.0;
	2317	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 0	 1.0	 0.0;
	2320	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 3.0	 2.0;
	2322	 4.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 6.0	 2.0;
	2323	 32.5	 7.5	 15.0	 0.0	 1.035	 57.0	 1	 55.0	 10.0;
	2323	 4.0	 1.0	 2.0	 0.0	 1.035	 6.0	 1	 6.0	 2.0;
	2324	 3.0	 1.0	 2.0	 0.0	 1.035	 5.0	 1	 5.0	 1.0;
	2324	 0.0	 0.0	 10.0	 0.0	 1.035	 30.0	 0	 29.0	 21.0;
	2337	 3.5	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 3.0;
	2345	 17.0	 0.0	 0.0	 0.0	 1.035	 35.0	 1	 30.0	 4.0;
	2349	 7.0	 0.0	 0.0	 0.0	 1.035	 15.0	 1	 12.0	 2.0;
	2357	 3.5	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 7.0	 0.0;
	2366	 0.0	 0.0	 0.0	 0.0	 1.035	 5.0	 0	 4.0	 3.0;
	2368	 2.0	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 3.0	 1.0;
	2370	 2.0	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 3.0	 1.0;
	2374	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 3.0	 0.0;
	2375	 2.0	 0.625	 1.25	 0.0	 1.035	 3.0	 1	 3.0	 1.0;
	2375	 3.0	 1.0	 2.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2377	 0.0	 0.0	 0.0	 0.0	 1.035	 1.0	 0	 1.0	 0.0;
	2379	 3.5	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 3.0;
	2383	 0.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 0.0;
	2390	 6.0	 0.0	 0.0	 0.0	 1.035	 11.0	 1	 10.0	 2.0;
	2400	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 0	 1.0	 1.0;
	2403	 45.0	 6.0	 12.0	 0.0	 1.035	 51.0	 1	 50.0	 40.0;
	2403	 45.0	 6.0	 12.0	 0.0	 1.035	 56.0	 1	 55.0	 35.0;
	2404	 0.0	 0.0	 12.0	 0.0	 1.035	 51.0	 0	 50.0	 35.0;
	2404	 24.0	 5.0	 10.0	 0.0	 1.035	 30.0	 1	 28.0	 20.0;
	2408	 7.0	 0.0	 0.0	 0.0	 1.035	 11.0	 1	 10.0	 4.0;
	2433	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2438	 3.5	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 3.0;
	2447	 2.0	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 1.0;
	2456	 2.0	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 4.0	 0.0;
	2495	 1.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 2.0	 1.0;
	2496	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2496	 1.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 1.0;
	2521	 1.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 1.0;
	2522	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2524	 4.5	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 6.0	 3.0;
	2525	 0.0	 0.0	 0.0	 0.0	 1.035	 4.0	 0	 3.0	 3.0;
	2527	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2534	 0.0	 0.0	 112.0	 -32.0	 1.035	 233.0	 0	 200.0	 150.0;
	2535	 175.0	 46.5	 111.0	 -18.0	 1.035	 233.0	 1	 200.0	 150.0;
	2547	 2.0	 0.0	 0.0	 0.0	 1.035	 4.0	 1	 3.0	 1.0;
	2548	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2555	 13.0	 0.0	 0.0	 0.0	 1.035	 25.0	 1	 20.0	 6.0;
	2573	 0.0	 0.0	 15.0	 0.0	 1.035	 67.0	 0	 67.0	 40.0;
	2574	 52.5	 7.5	 15.0	 0.0	 1.035	 67.0	 1	 65.0	 40.0;
	2582	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2585	 3.5	 0.0	 0.0	 0.0	 1.035	 6.0	 1	 6.0	 1.0;
	2591	 0.5	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 1.0	 0.0;
	2593	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2597	 15.5	 0.0	 0.0	 0.0	 1.035	 16.0	 1	 31.0	 0.0;
	2598	 15.5	 0.0	 0.0	 0.0	 1.035	 16.0	 1	 31.0	 0.0;
	2600	 4.5	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 7.0	 2.0;
	2616	 0.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 0.0;
	2617	 0.5	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 1.0	 0.0;
	2619	 4.0	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 6.0	 2.0;
	2621	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2625	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 2.0	 2.0;
	2627	 4.0	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 6.0	 2.0;
	2629	 3.5	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 3.0;
	2630	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2644	 6.0	 0.515	 1.03	 0.0	 1.035	 5.0	 1	 10.0	 2.0;
	2649	 1.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 2.0	 1.0;
	2650	 3.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 2.0;
	2652	 0.0	 0.0	 2.0	 0.0	 1.035	 5.0	 0	 4.0	 1.0;
	2652	 0.0	 0.0	 6.0	 0.0	 1.035	 19.0	 0	 18.0	 3.0;
	2652	 0.0	 0.0	 15.0	 0.0	 1.035	 58.0	 0	 56.0	 10.0;
	2655	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2667	 164.5	 53.5	 145.0	 -38.0	 1.035	 264.0	 1	 235.0	 94.0;
	2679	 0.0	 0.0	 30.0	 0.0	 1.035	 50.0	 0	 50.0	 32.0;
	2679	 89.0	 35.0	 70.0	 0.0	 1.035	 128.0	 1	 108.0	 70.0;
	2680	 0.0	 0.0	 70.0	 0.0	 1.035	 128.0	 0	 108.0	 70.0;
	2684	 4.0	 1.0	 2.0	 0.0	 1.035	 8.0	 1	 8.0	 0.0;
	2685	 9.0	 0.0	 0.0	 0.0	 1.035	 12.0	 1	 16.0	 2.0;
	2691	 6.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 10.0	 2.0;
	2695	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2698	 1.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 1.0;
	2705	 0.0	 0.0	 0.0	 0.0	 1.035	 1.0	 0	 1.0	 1.0;
	2774	 0.0	 0.0	 10.0	 0.0	 1.035	 16.0	 0	 12.0	 3.0;
	2774	 7.0	 5.0	 10.0	 0.0	 1.035	 15.0	 1	 11.0	 3.0;
	2781	 0.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 0.0;
	2782	 0.0	 0.0	 0.0	 0.0	 1.035	 4.0	 0	 3.0	 3.0;
	2791	 0.5	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	2791	 0.0	 0.0	 0.0	 0.0	 1.035	 1.0	 0	 3.0	 0.0;
	2794	 0.0	 0.0	 37.5	 5.0	 1.035	 63.0	 0	 50.0	 0.0;
	2794	 27.5	 23.85	 41.7	 6.0	 1.035	 69.0	 1	 55.0	 0.0;
	2794	 0.0	 0.0	 41.25	 6.0	 1.035	 69.0	 0	 55.0	 0.0;
	2795	 0.0	 0.0	 15.0	 5.0	 1.035	 41.0	 0	 35.0	 0.0;
	2795	 0.0	 0.0	 24.0	 5.0	 1.035	 40.0	 0	 32.0	 0.0;
	2797	 0.5	 0.5	 1.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	2803	 1.5	 0.5	 1.0	 0.0	 1.035	 3.0	 1	 3.0	 0.0;
	2811	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 0.0	 0.0;
	2814	 40.5	 19.5	 35.0	 4.0	 1.035	 69.0	 1	 55.0	 26.0;
	2815	 0.0	 0.0	 35.0	 4.0	 1.035	 69.0	 0	 55.0	 26.0;
	2816	 0.0	 0.0	 5.0	 0.0	 1.035	 6.0	 0	 8.0	 0.0;
	2823	 0.5	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 1.0	 0.0;
	2826	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 0.0	 0.0;
	2827	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2828	 0.5	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	2830	 0.5	 0.05	 0.1	 0.0	 1.035	 3.0	 1	 1.0	 0.0;
	2833	 13.0	 0.0	 0.0	 0.0	 1.035	 13.0	 1	 26.0	 0.0;
	2836	 0.0	 0.0	 10.0	 0.0	 1.035	 31.0	 0	 28.0	 4.0;
	2836	 7.5	 2.5	 5.0	 0.0	 1.035	 16.0	 1	 13.0	 2.0;
	2836	 0.0	 0.0	 5.0	 0.0	 1.035	 16.0	 0	 13.0	 2.0;
	2842	 3.0	 0.0	 0.0	 0.0	 1.035	 7.0	 1	 6.0	 0.0;
	2846	 0.0	 0.0	 18.7	 4.0	 1.035	 31.0	 0	 25.0	 15.0;
	2846	 40.5	 20.5	 35.0	 6.0	 1.035	 69.0	 1	 55.0	 26.0;
	2846	 0.0	 0.0	 35.0	 4.0	 1.035	 69.0	 0	 55.0	 26.0;
	2847	 0.0	 0.0	 39.0	 3.0	 1.035	 66.0	 0	 55.0	 24.0;
	2847	 0.0	 0.0	 35.0	 3.5	 1.035	 69.0	 0	 55.0	 25.0;
	2854	 0.0	 0.0	 0.0	 0.0	 1.035	 8.0	 0	 7.0	 5.0;
	2856	 9.0	 0.0	 0.0	 0.0	 1.035	 18.0	 1	 18.0	 0.0;
	2857	 11.0	 0.0	 0.0	 0.0	 1.035	 22.0	 1	 22.0	 0.0;
	2862	 0.0	 0.0	 0.0	 0.0	 1.035	 4.0	 0	 3.0	 0.0;
	2875	 2.5	 2.0	 3.0	 1.0	 1.035	 5.0	 1	 4.0	 1.0;
	2880	 0.0	 0.0	 3.0	 0.0	 1.035	 5.0	 0	 4.0	 0.0;
	2880	 0.0	 0.0	 3.0	 0.0	 1.035	 5.0	 0	 4.0	 0.0;
	2880	 0.0	 0.0	 3.0	 0.0	 1.035	 5.0	 0	 4.0	 0.0;
	2880	 8.0	 6.0	 12.0	 0.0	 1.035	 20.0	 1	 16.0	 0.0;
	2880	 10.0	 7.5	 15.0	 0.0	 1.035	 25.0	 1	 20.0	 0.0;
	2887	 8.5	 5.15	 9.3	 1.0	 1.035	 16.0	 1	 12.0	 5.0;
	2887	 0.0	 0.0	 9.3	 1.0	 1.035	 16.0	 0	 12.0	 5.0;
	2889	 20.5	 0.5	 1.0	 0.0	 1.035	 41.0	 1	 41.0	 0.0;
	2894	 0.0	 0.0	 0.0	 0.0	 1.035	 9.0	 0	 8.0	 0.0;
	2899	 0.0	 0.0	 0.0	 0.0	 1.035	 5.0	 0	 1.0	 0.0;
	2900	 1.0	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 2.0	 0.0;
	2904	 0.0	 0.0	 0.0	 0.0	 1.035	 7.0	 0	 5.0	 4.0;
	2905	 0.0	 0.0	 1.27	 0.0	 1.035	 3.0	 0	 2.0	 0.0;
	2909	 12.5	 9.39	 18.78	 0.0	 1.035	 31.0	 1	 25.0	 0.0;
	2909	 17.5	 12.975	 25.95	 0.0	 1.035	 43.0	 1	 35.0	 0.0;
	2909	 0.0	 0.0	 18.78	 0.0	 1.035	 31.0	 0	 25.0	 0.0;
	2915	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 0	 2.0	 0.0;
	2920	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 0.0	 0.0;
	2926	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 0	 0.0	 0.0;
	2930	 6.5	 5.25	 10.5	 0.0	 1.035	 18.0	 1	 13.0	 0.0;
	2930	 2.5	 1.875	 3.75	 0.0	 1.035	 6.0	 1	 5.0	 0.0;
	2930	 0.0	 0.0	 3.75	 0.0	 1.035	 6.0	 0	 5.0	 0.0;
	2931	 0.0	 0.0	 10.5	 0.0	 1.035	 18.0	 0	 13.0	 0.0;
	2933	 0.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 0.0;
	2934	 12.5	 9.375	 18.75	 0.0	 1.035	 31.0	 1	 20.0	 5.0;
	2945	 0.0	 0.0	 0.0	 0.0	 1.035	 8.0	 0	 6.0	 5.0;
	2951	 0.5	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	2957	 0.5	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 1.0	 0.0;
	2962	 1.5	 0.25	 0.5	 0.0	 1.035	 2.0	 1	 2.0	 1.0;
	2969	 0.0	 0.0	 0.0	 0.0	 1.035	 3.0	 0	 3.0	 0.0;
	2990	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	2993	 1.5	 0.0	 0.0	 0.0	 1.035	 3.0	 1	 3.0	 0.0;
	2993	 0.0	 0.0	 0.0	 0.0	 1.035	 1.0	 0	 3.0	 0.0;
	2997	 7.5	 0.0	 0.0	 0.0	 1.035	 17.0	 1	 15.0	 0.0;
	2999	 0.0	 0.05	 0.1	 0.0	 1.035	 0.0	 1	 0.0	 0.0;
	3008	 0.5	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 1.0	 0.0;
	3020	 0.5	 0.0	 0.0	 0.0	 1.035	 6.0	 1	 1.0	 0.0;
	3024	 0.0	 0.0	 0.0	 0.0	 1.035	 0.0	 0	 0.0	 0.0;
	3029	 0.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 0.0	 0.0;
	3034	 2.0	 0.0	 0.0	 0.0	 1.035	 5.0	 1	 4.0	 0.0;
	3038	 0.0	 0.0	 0.0	 0.0	 1.035	 1.0	 1	 0.0	 0.0;
	3043	 0.0	 0.0	 8.0	 0.0	 1.035	 14.0	 0	 11.0	 0.0;
	3043	 0.0	 0.0	 6.8	 0.0	 1.035	 11.0	 0	 6.0	 0.0;
	3043	 16.0	 12.0	 24.0	 0.0	 1.035	 40.0	 1	 32.0	 0.0;
	3043	 20.0	 13.0	 26.0	 0.0	 1.035	 48.0	 1	 40.0	 0.0;
	3045	 9.0	 1.0	 2.0	 0.0	 1.035	 20.0	 1	 18.0	 0.0;
	3048	 9.0	 0.0	 0.0	 0.0	 1.035	 23.0	 1	 18.0	 0.0;
	3055	 0.0	 0.0	 1.0	 0.0	 1.035	 6.0	 0	 6.0	 0.0;
	3060	 25.0	 0.5	 1.0	 0.0	 1.035	 50.0	 1	 50.0	 0.0;
	3061	 0.0	 0.0	 0.0	 0.0	 1.035	 4.0	 0	 3.0	 0.0;
	3065	 4.5	 0.0	 0.0	 0.0	 1.035	 10.0	 1	 9.0	 0.0;
	3067	 0.0	 0.0	 0.0	 0.0	 1.035	 2.0	 1	 0.0	 0.0;
	3069	 17.5	 0.0	 0.0	 0.0	 1.035	 43.0	 1	 35.0	 0.0;
	3069	 0.0	 0.0	 0.0	 0.0	 1.035	 43.0	 0	 35.0	 0.0;
	3073	 13.5	 3.5	 17.0	 -10.0	 1.035	 32.0	 1	 27.0	 0.0;
	3073	 13.5	 3.5	 17.0	 -10.0	 1.035	 32.0	 1	 27.0	 0.0;
	3074	 13.5	 3.5	 17.0	 -10.0	 1.035	 32.0	 1	 27.0	 0.0;
	3074	 0.0	 0.0	 17.0	 -10.0	 1.035	 32.0	 0	 27.0	 0.0;
	3074	 0.0	 0.0	 17.0	 -10.0	 1.035	 32.0	 0	 27.0	 0.0;
	3074	 0.0	 0.0	 17.0	 -10.0	 1.035	 32.0	 0	 27.0	 0.0;
	3086	 12.0	 0.0	 0.0	 0.0	 1.035	 24.0	 1	 24.0	 0.0;
	3087	 12.0	 0.0	 0.0	 0.0	 1.035	 24.0	 1	 24.0	 0.0;
	3097	 2.0	 1.35	 2.2	 0.5	 1.035	 4.0	 1	 4.0	 0.0;
	3098	 0.0	 0.0	 2.2	 0.5	 1.035	 4.0	 0	 4.0	 0.0;
	3100	 0.0	 0.0	 33.0	 -29.0	 1.035	 56.0	 0	 52.0	 -69.0;
	3100	 0.0	 0.0	 33.0	 -26.0	 1.035	 57.0	 0	 54.0	 37.0;
	3101	 0.0	 0.0	 33.0	 -29.0	 1.035	 56.0	 0	 51.0	 -69.0;
	3103	 129.0	 25.0	 50.0	 0.0	 1.035	 150.0	 1	 150.0	 108.0;
	3113	 0.0	 0.0	 0.0	 -0.0	 1.0	 110.0	 1	 0.0	 0.0;
	3114	 0.0	 0.0	 0.0	 -0.0	 1.03	 8626.0	 1	 0.0	 0.0;
	3115	 0.0	 0.0	 0.0	 -0.0	 1.0	 26478.0	 1	 0.0	 0.0;
	3116	 502.0	 0.0	 0.0	 -0.0	 1.0	 42342.0	 1	 502.0	 502.0;
	3117	 0.0	 0.0	 0.0	 -0.0	 1.03	 11822.0	 1	 0.0	 0.0;
	3118	 109.0	 0.0	 0.0	 -0.0	 1.0	 17397.0	 1	 109.0	 109.0;
	3119	 56.0	 0.0	 0.0	 0.0	 1.035	 120.0	 1	 112.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	9	 11	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -30.0	 30.0;
	13	 12	 0.00069	 0.03946	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	20	 18	 0.00088	 0.05709	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	34	 33	 0.0007	 0.03652	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	35	 37	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	36	 38	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -30.0	 30.0;
	57	 59	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	68	 70	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.10102	 0.0	 1	 -30.0	 30.0;
	105	 107	 0.00075	 0.02445	 -0.00832	 330.0	 330.0	 330.0	 1.039	 0.0	 1	 -30.0	 30.0;
	106	 108	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -30.0	 30.0;
	142	 145	 0.00053	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.06299	 0.0	 1	 -30.0	 30.0;
	170	 171	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.07408	 0.0	 1	 -30.0	 30.0;
	177	 180	 0.00023	 0.023	 0.0	 500.0	 500.0	 500.0	 1.07426	 0.0	 1	 -30.0	 30.0;
	178	 181	 0.00023	 0.023	 0.0	 500.0	 500.0	 500.0	 1.07426	 0.0	 1	 -30.0	 30.0;
	185	 184	 0.00032	 0.04392	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	188	 190	 0.0003	 0.02732	 0.0	 500.0	 500.0	 500.0	 1.10037	 0.0	 1	 -30.0	 30.0;
	195	 197	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -30.0	 30.0;
	208	 209	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -30.0	 30.0;
	213	 211	 0.00084	 0.06858	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	216	 218	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -30.0	 30.0;
	220	 218	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	227	 225	 0.00113	 0.05647	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	224	 226	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.04544	 0.0	 1	 -30.0	 30.0;
	3116	 180	 0.00029	 0.00317	 0.09184	 773	 773	 773	 0.0	 0.0	 1	 -30.0	 30.0;
	3116	 181	 0.0003	 0.00326	 0.09536	 771	 771	 771	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 82	 0.01475	 0.08595	 0.13036	 315	 315	 315	 0.0	 0.0	 1	 -30.0	 30.0;
	3114	 90	 0.01244	 0.06959	 0.10842	 309	 309	 309	 0.0	 0.0	 1	 -30.0	 30.0;
	3114	 120	 0.01207	 0.06905	 0.11519	 312	 312	 312	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 3115	 0.00168	 0.01603	 0.51488	 724	 724	 724	 0.0	 0.0	 1	 -30.0	 30.0;
	3117	 169	 0.0018	 0.01616	 0.0484	 387	 387	 387	 0.0	 0.0	 1	 -30.0	 30.0;
	3117	 170	 0.0018	 0.01616	 0.0484	 387	 387	 387	 0.0	 0.0	 1	 -30.0	 30.0;
	3118	 61	 0.00223	 0.02209	 0.69011	 737	 737	 737	 0.0	 0.0	 1	 -30.0	 30.0;
	3118	 62	 0.00223	 0.02209	 0.69011	 737	 737	 737	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 3113	 0.00293	 0.03054	 0.95472	 755	 755	 755	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 28	 0.01174	 0.07014	 0.12689	 319	 319	 319	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 105	 0.00919	 0.06614	 0.10451	 348	 348	 348	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 106	 0.00822	 0.05767	 0.0982	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 39	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 46	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 25	 0.01068	 0.0475	 0.09495	 277	 277	 277	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 26	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 124	 0.01488	 0.08161	 0.1148	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 106	 0.01116	 0.07171	 0.10367	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 98	 0.00552	 0.05948	 0.17077	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 189	 0.01118	 0.06597	 0.10778	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 188	 0.01682	 0.08909	 0.12993	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 189	 0.01384	 0.08702	 0.13484	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 192	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 14	 0.01457	 0.07362	 0.13344	 294	 294	 294	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 23	 0.01403	 0.10413	 0.15949	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 68	 0.00374	 0.0438	 0.10096	 439	 439	 439	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 97	 0.00194	 0.02007	 0.54307	 753	 753	 753	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 12	 0.0015	 0.01506	 0.4032	 742	 742	 742	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 171	 0.00296	 0.03484	 0.9296	 800	 800	 800	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 70	 0.00169	 0.01931	 0.53814	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 108	 0.00137	 0.01569	 0.43744	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 139	 0.00234	 0.02677	 0.74653	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 218	 0.00217	 0.02513	 0.67098	 794	 794	 794	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 78	 0.00152	 0.01739	 0.48083	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 78	 0.00468	 0.05347	 1.48883	 537	 537	 537	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 41	 0.00355	 0.03617	 0.95894	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 41	 0.00097	 0.01052	 0.28395	 770	 770	 770	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 137	 0.00144	 0.01446	 0.51213	 742	 742	 742	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 6	 0.013	 0.09781	 0.14013	 326	 326	 326	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 15	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 6	 0.00457	 0.03351	 0.05245	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 9	 0.01469	 0.10915	 0.16676	 293	 293	 293	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 14	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 7	 0.00924	 0.05052	 0.07698	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 3	 0.01068	 0.07936	 0.12155	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 25	 0.00585	 0.04027	 0.07161	 341	 341	 341	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 24	 0.00585	 0.04027	 0.07161	 341	 341	 341	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 8	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 15	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 15	 0.00442	 0.02374	 0.04477	 303	 303	 303	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 7	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 6	 0.00287	 0.01671	 0.02467	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 1	 0.0012	 0.0089	 0.01512	 353	 353	 353	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 2	 0.0012	 0.0089	 0.01513	 353	 353	 353	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 30	 0.00399	 0.02901	 0.04808	 350	 350	 350	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 12	 0.00298	 0.03445	 0.94221	 794	 794	 794	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 32	 0.00358	 0.04122	 1.13382	 696	 696	 696	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 38	 0.00342	 0.03928	 1.08288	 730	 730	 730	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 21	 0.00286	 0.03355	 0.90157	 799	 799	 799	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 21	 0.00023	 0.00264	 0.07296	 791	 791	 791	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 19	 0.0011	 0.01271	 0.35206	 793	 793	 793	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 38	 0.00139	 0.0159	 0.44176	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 72	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 69	 0.00905	 0.06723	 0.10296	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 47	 0.0114	 0.06587	 0.09975	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 47	 0.0107	 0.06628	 0.10825	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 55	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 57	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 47	 0.00657	 0.0481	 0.0727	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 65	 0.00302	 0.0201	 0.03069	 336	 336	 336	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 51	 0.007	 0.05138	 0.08084	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 68	 0.00329	 0.02506	 0.0439	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 48	 0.00789	 0.05868	 0.08985	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 50	 0.00558	 0.04062	 0.06491	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 49	 0.00452	 0.03366	 0.05156	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 80	 0.00134	 0.00996	 0.01337	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 55	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 56	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 52	 0.01219	 0.0637	 0.09333	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 53	 0.00246	 0.01826	 0.02798	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 52	 0.00242	 0.01531	 0.02249	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.0017	 0.01977	 0.53386	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 67	 0.00116	 0.013	 0.33856	 782	 782	 782	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 70	 0.00218	 0.02536	 0.68579	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 71	 0.00105	 0.01123	 0.28195	 765	 765	 765	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 79	 0.00119	 0.01428	 0.36666	 808	 808	 808	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 58	 0.00184	 0.02139	 0.5777	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 142	 0.00488	 0.03362	 0.05961	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 122	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 109	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 148	 0.00192	 0.01355	 0.023	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 100	 0.00238	 0.01667	 0.02846	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 147	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 149	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 149	 0.00083	 0.00525	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 135	 0.01589	 0.0832	 0.11439	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 128	 0.00217	 0.01459	 0.02575	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 116	 0.01773	 0.11678	 0.16361	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 88	 0.00593	 0.04093	 0.07215	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 105	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 93	 0.00816	 0.04242	 0.0612	 298	 298	 298	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 92	 0.00816	 0.04242	 0.0612	 298	 298	 298	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 90	 0.00519	 0.03839	 0.05875	 353	 353	 353	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 87	 0.00213	 0.01403	 0.0226	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 92	 0.00463	 0.02775	 0.04612	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 86	 0.01122	 0.07074	 0.11571	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 133	 0.00601	 0.04147	 0.07364	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 83	 0.00207	 0.01279	 0.02055	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 105	 0.00136	 0.0099	 0.01586	 350	 350	 350	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 102	 0.00058	 0.00417	 0.00684	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 90	 0.00085	 0.00632	 0.00931	 354	 354	 354	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 91	 0.00085	 0.00612	 0.00964	 349	 349	 349	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 91	 0.00159	 0.01112	 0.01913	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 119	 0.00314	 0.02159	 0.03839	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 126	 0.00455	 0.03157	 0.05531	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 99	 0.00145	 0.01008	 0.01719	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 110	 0.00384	 0.02721	 0.04517	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 94	 0.00777	 0.04128	 0.06391	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 92	 0.00446	 0.03041	 0.04867	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 123	 0.00589	 0.03506	 0.05235	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 114	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 93	 0.00184	 0.0126	 0.0224	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 103	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 93	 0.00341	 0.02442	 0.03997	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 92	 0.00184	 0.0126	 0.02239	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 112	 0.0057	 0.04149	 0.06617	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 134	 0.00461	 0.02492	 0.0356	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 125	 0.00215	 0.01333	 0.02211	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 85	 0.00079	 0.00488	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 84	 0.00079	 0.00488	 0.00724	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 144	 0.00241	 0.02782	 0.77066	 793	 793	 793	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 145	 0.00213	 0.02432	 0.67744	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 130	 0.00091	 0.0104	 0.28989	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 137	 0.00312	 0.03563	 0.99107	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 145	 0.00092	 0.01051	 0.29293	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 177	 0.01039	 0.08983	 0.11422	 356	 356	 356	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 178	 0.01039	 0.08983	 0.11422	 356	 356	 356	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 177	 0.01455	 0.0813	 0.13279	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 178	 0.01455	 0.0813	 0.13279	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 202	 0.00519	 0.03965	 0.05836	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 166	 0.00083	 0.00645	 0.00951	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 161	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 177	 0.00597	 0.04473	 0.06735	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 198	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 199	 0.00938	 0.06093	 0.08934	 332	 332	 332	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 178	 0.01246	 0.09134	 0.14349	 349	 349	 349	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 158	 0.00514	 0.03826	 0.05933	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 164	 0.01062	 0.0789	 0.12085	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 205	 0.00769	 0.0569	 0.08673	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 204	 0.00225	 0.01667	 0.02541	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 168	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 195	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 161	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 191	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 174	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	168	 152	 0.00698	 0.0374	 0.05463	 303	 303	 303	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 153	 0.00436	 0.03202	 0.0503	 352	 352	 352	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 168	 0.0006	 0.00351	 0.00555	 316	 316	 316	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 167	 0.0006	 0.00351	 0.00555	 316	 316	 316	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 164	 0.01058	 0.07762	 0.12203	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 169	 0.00469	 0.03486	 0.05338	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 162	 0.00568	 0.04012	 0.07033	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 162	 0.00105	 0.00733	 0.01258	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 182	 0.00744	 0.05397	 0.09307	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 155	 0.00221	 0.01618	 0.02541	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 201	 0.00525	 0.03837	 0.06052	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 198	 0.00236	 0.01746	 0.02676	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 159	 0.00274	 0.02778	 0.69846	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 160	 0.00171	 0.01741	 0.45456	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 187	 0.00136	 0.01599	 0.41965	 800	 800	 800	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 172	 0.00373	 0.04344	 1.172	 661	 661	 661	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 222	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 234	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 239	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 221	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 207	 0.00186	 0.02155	 0.05317	 437	 437	 437	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 235	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 232	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 224	 0.00205	 0.01421	 0.02506	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 208	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 209	 0.00131	 0.01547	 0.41152	 802	 802	 802	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 218	 0.00224	 0.02606	 0.70304	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 212	 0.0024	 0.02795	 0.75408	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 230	 0.0015	 0.01768	 0.46944	 801	 801	 801	 0.0	 0.0	 1	 -30.0	 30.0;
	3120	 236	 0.001	 0.01165	 0.31426	 797	 797	 797	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 237	 0.00133	 0.01553	 0.41898	 797	 797	 797	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 1	 0.00064	 0.04304	 0.0	 250.0	 250.0	 250.0	 1.00985	 0.0	 1	 -30.0	 30.0;
	528	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.00877	 0.0	 1	 -30.0	 30.0;
	316	 314	 0.00101	 0.04727	 0.0	 300.0	 300.0	 300.0	 0.91667	 0.0	 1	 -30.0	 30.0;
	316	 38	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.91667	 0.0	 1	 -30.0	 30.0;
	319	 4	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	5	 3	 0.00068	 0.08078	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	320	 5	 0.00072	 -0.01281	 0.0	 160.0	 160.0	 160.0	 0.98707	 0.0	 1	 -30.0	 30.0;
	321	 5	 -0.00012	 0.1674	 0.0	 195	 195	 195	 0.94159	 0.0	 1	 -30.0	 30.0;
	361	 6	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01755	 0.0	 1	 -30.0	 30.0;
	362	 7	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	10	 8	 0.00079	 0.07524	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	459	 10	 0.00081	 -0.00714	 0.0	 160.0	 160.0	 160.0	 0.98367	 0.0	 1	 -30.0	 30.0;
	461	 10	 -0.00024	 0.15701	 0.0	 208	 208	 208	 0.94157	 0.0	 1	 -30.0	 30.0;
	460	 13	 0.00066	 0.0269	 0.0	 250.0	 250.0	 250.0	 1.1012	 0.0	 1	 -30.0	 30.0;
	462	 13	 -0.00044	 0.00942	 0.0	 3464	 3464	 3464	 0.98438	 0.0	 1	 -30.0	 30.0;
	16	 14	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	474	 16	 0.0006	 -0.01352	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	477	 16	 -0.00467	 0.16067	 0.0	 203	 203	 203	 0.94157	 0.0	 1	 -30.0	 30.0;
	17	 15	 0.00062	 0.08296	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	475	 17	 0.00062	 -0.01547	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	478	 17	 -0.00056	 0.17867	 0.0	 183	 183	 183	 0.94157	 0.0	 1	 -30.0	 30.0;
	476	 14	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.08569	 0.0	 1	 -30.0	 30.0;
	486	 20	 0.00011	 -0.00462	 0.0	 330.0	 330.0	 330.0	 1.07757	 0.0	 1	 -30.0	 30.0;
	488	 20	 0.00452	 0.07233	 0.0	 451	 451	 451	 0.96037	 0.0	 1	 -30.0	 30.0;
	496	 21	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.10419	 0.0	 1	 -30.0	 30.0;
	518	 22	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.03774	 0.0	 1	 -30.0	 30.0;
	517	 23	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	525	 24	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.04795	 0.0	 1	 -30.0	 30.0;
	526	 25	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03658	 0.0	 1	 -30.0	 30.0;
	533	 26	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	534	 27	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	540	 28	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.05853	 0.0	 1	 -30.0	 30.0;
	541	 29	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06912	 0.0	 1	 -30.0	 30.0;
	542	 30	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.01194	 0.0	 1	 -30.0	 30.0;
	543	 31	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	554	 34	 0.00067	 0.023	 0.0	 250.0	 250.0	 250.0	 1.08449	 0.0	 1	 -30.0	 30.0;
	556	 34	 -0.00044	 0.01252	 0.0	 2608	 2608	 2608	 0.98438	 0.0	 1	 -30.0	 30.0;
	632	 40	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0797	 0.0	 1	 -30.0	 30.0;
	667	 41	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.05505	 0.0	 1	 -30.0	 30.0;
	668	 42	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.05813	 0.0	 1	 -30.0	 30.0;
	752	 43	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.09281	 0.0	 1	 -30.0	 30.0;
	811	 45	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	834	 47	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	839	 48	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.01599	 0.0	 1	 -30.0	 30.0;
	863	 50	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.00521	 0.0	 1	 -30.0	 30.0;
	867	 51	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0483	 0.0	 1	 -30.0	 30.0;
	922	 55	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	925	 60	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	928	 62	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.04896	 0.0	 1	 -30.0	 30.0;
	959	 63	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.07213	 0.0	 1	 -30.0	 30.0;
	980	 64	 0.00119	 0.06558	 0.0	 160.0	 160.0	 160.0	 1.04115	 0.0	 1	 -30.0	 30.0;
	1000	 67	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	1004	 66	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -30.0	 30.0;
	1012	 69	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	1032	 74	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01039	 0.0	 1	 -30.0	 30.0;
	1031	 75	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.00433	 0.0	 1	 -30.0	 30.0;
	1044	 76	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	1043	 77	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	1053	 78	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	1054	 79	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	1086	 80	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	1119	 82	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 1.02703	 0.0	 1	 -30.0	 30.0;
	1142	 83	 0.00119	 0.06565	 -0.003	 160.0	 160.0	 160.0	 1.02353	 0.0	 1	 -30.0	 30.0;
	1171	 86	 0.00141	 0.07036	 -0.00319	 160.0	 160.0	 160.0	 1.01921	 0.0	 1	 -30.0	 30.0;
	1188	 88	 0.00287	 0.10711	 -0.00242	 100.0	 100.0	 100.0	 1.00972	 0.0	 1	 -30.0	 30.0;
	1189	 89	 0.0014	 0.06927	 -0.00532	 160.0	 160.0	 160.0	 0.99664	 0.0	 1	 -30.0	 30.0;
	1289	 96	 0.00155	 0.06268	 -0.00992	 250.0	 250.0	 250.0	 1.03418	 0.0	 1	 -30.0	 30.0;
	1290	 96	 0.00155	 0.06288	 -0.00992	 250.0	 250.0	 250.0	 1.03622	 0.0	 1	 -30.0	 30.0;
	1382	 98	 0.0016	 0.06694	 -0.0031	 160.0	 160.0	 160.0	 1.06383	 0.0	 1	 -30.0	 30.0;
	1383	 98	 0.00153	 0.0666	 -0.00319	 160.0	 160.0	 160.0	 1.04762	 0.0	 1	 -30.0	 30.0;
	1406	 99	 0.00149	 0.06756	 -0.00252	 160.0	 160.0	 160.0	 1.02335	 0.0	 1	 -30.0	 30.0;
	1405	 100	 0.00149	 0.06544	 -0.00252	 160.0	 160.0	 160.0	 1.01425	 0.0	 1	 -30.0	 30.0;
	1484	 103	 0.00141	 0.06975	 -0.00232	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -30.0	 30.0;
	1485	 104	 0.00157	 0.0677	 -0.00281	 160.0	 160.0	 160.0	 1.04645	 0.0	 1	 -30.0	 30.0;
	1530	 109	 0.00154	 0.06742	 -0.00658	 160.0	 160.0	 160.0	 1.02147	 0.0	 1	 -30.0	 30.0;
	1529	 110	 0.00143	 0.06701	 -0.0029	 160.0	 160.0	 160.0	 1.02256	 0.0	 1	 -30.0	 30.0;
	1546	 111	 0.0014	 0.06831	 -0.00319	 160.0	 160.0	 160.0	 1.03811	 0.0	 1	 -30.0	 30.0;
	1554	 115	 0.00162	 0.06729	 -0.00232	 160.0	 160.0	 160.0	 1.01396	 0.0	 1	 -30.0	 30.0;
	1553	 116	 0.00155	 0.06701	 -0.00319	 160.0	 160.0	 160.0	 1.00733	 0.0	 1	 -30.0	 30.0;
	1587	 117	 0.00143	 0.06968	 -0.00223	 160.0	 160.0	 160.0	 1.10731	 0.0	 1	 -30.0	 30.0;
	1586	 118	 0.00155	 0.06763	 -0.00319	 160.0	 160.0	 160.0	 1.12389	 0.0	 1	 -30.0	 30.0;
	1589	 119	 0.00148	 0.06688	 -0.0029	 160.0	 160.0	 160.0	 1.02231	 0.0	 1	 -30.0	 30.0;
	1668	 120	 0.00155	 0.06851	 -0.0029	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	1656	 121	 0.00174	 0.09356	 -0.00339	 160.0	 160.0	 160.0	 0.98025	 0.0	 1	 -30.0	 30.0;
	1658	 122	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -30.0	 30.0;
	1695	 123	 0.00144	 0.06708	 -0.00223	 160.0	 160.0	 160.0	 1.03027	 0.0	 1	 -30.0	 30.0;
	1703	 125	 0.00148	 0.06578	 -0.00523	 160.0	 160.0	 160.0	 1.07761	 0.0	 1	 -30.0	 30.0;
	1739	 126	 0.00152	 0.06749	 -0.00348	 160.0	 160.0	 160.0	 1.06341	 0.0	 1	 -30.0	 30.0;
	1875	 128	 0.00143	 0.06968	 -0.0029	 160.0	 160.0	 160.0	 1.05977	 0.0	 1	 -30.0	 30.0;
	1939	 130	 0.00156	 0.06252	 -0.00864	 250.0	 250.0	 250.0	 1.10771	 0.0	 1	 -30.0	 30.0;
	1941	 130	 0.00156	 0.06292	 -0.00864	 250.0	 250.0	 250.0	 1.07718	 0.0	 1	 -30.0	 30.0;
	1984	 132	 0.00142	 0.06729	 -0.00223	 160.0	 160.0	 160.0	 1.00563	 0.0	 1	 -30.0	 30.0;
	1992	 135	 0.00153	 0.06667	 -0.00658	 160.0	 160.0	 160.0	 1.07985	 0.0	 1	 -30.0	 30.0;
	2096	 136	 0.00136	 0.05992	 -0.01504	 250.0	 250.0	 250.0	 1.11092	 0.0	 1	 -30.0	 30.0;
	2098	 138	 0.00139	 0.0612	 -0.00992	 250.0	 250.0	 250.0	 1.05786	 0.0	 1	 -30.0	 30.0;
	2099	 139	 0.00156	 0.06244	 -0.00992	 250.0	 250.0	 250.0	 1.07395	 0.0	 1	 -30.0	 30.0;
	2126	 140	 0.00155	 0.06701	 -0.003	 160.0	 160.0	 160.0	 1.10437	 0.0	 1	 -30.0	 30.0;
	2125	 141	 0.00121	 0.06831	 -0.003	 160.0	 160.0	 160.0	 1.09917	 0.0	 1	 -30.0	 30.0;
	2146	 142	 0.00139	 0.06852	 -0.00232	 160.0	 160.0	 160.0	 1.0224	 0.0	 1	 -30.0	 30.0;
	2145	 143	 0.00154	 0.06811	 -0.0029	 160.0	 160.0	 160.0	 1.04321	 0.0	 1	 -30.0	 30.0;
	2166	 146	 0.00119	 0.06571	 -0.00378	 160.0	 160.0	 160.0	 1.0213	 0.0	 1	 -30.0	 30.0;
	2167	 147	 0.00143	 0.06551	 -0.0029	 160.0	 160.0	 160.0	 1.00797	 0.0	 1	 -30.0	 30.0;
	2238	 152	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	2258	 155	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.02665	 0.0	 1	 -30.0	 30.0;
	2259	 154	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.07108	 0.0	 1	 -30.0	 30.0;
	2263	 156	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.07492	 0.0	 1	 -30.0	 30.0;
	2283	 157	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.04116	 0.0	 1	 -30.0	 30.0;
	2285	 159	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.09711	 0.0	 1	 -30.0	 30.0;
	2286	 160	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.09923	 0.0	 1	 -30.0	 30.0;
	2291	 161	 0.00118	 0.06517	 0.0	 160.0	 160.0	 160.0	 1.09791	 0.0	 1	 -30.0	 30.0;
	2317	 162	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.05123	 0.0	 1	 -30.0	 30.0;
	2323	 164	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.05213	 0.0	 1	 -30.0	 30.0;
	2324	 164	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.04832	 0.0	 1	 -30.0	 30.0;
	2388	 166	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.08199	 0.0	 1	 -30.0	 30.0;
	2389	 166	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.09028	 0.0	 1	 -30.0	 30.0;
	2405	 167	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.08505	 0.0	 1	 -30.0	 30.0;
	2404	 168	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	2415	 170	 0.00163	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -30.0	 30.0;
	2461	 173	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.13469	 0.0	 1	 -30.0	 30.0;
	2472	 175	 0.00118	 0.06517	 0.0	 160.0	 160.0	 160.0	 1.07303	 0.0	 1	 -30.0	 30.0;
	2473	 176	 0.00123	 0.06619	 0.0	 160.0	 160.0	 160.0	 1.0741	 0.0	 1	 -30.0	 30.0;
	2489	 177	 0.00165	 0.09277	 0.0	 160.0	 160.0	 160.0	 1.00145	 0.0	 1	 -30.0	 30.0;
	2490	 178	 0.00165	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	2496	 182	 0.00029	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.03619	 0.0	 1	 -30.0	 30.0;
	2497	 182	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	2528	 185	 0.00032	 -0.00215	 0.0	 330.0	 330.0	 330.0	 1.09976	 0.0	 1	 -30.0	 30.0;
	2530	 185	 -0.00023	 0.09951	 0.0	 329	 329	 329	 0.96037	 0.0	 1	 -30.0	 30.0;
	2533	 187	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.09976	 0.0	 1	 -30.0	 30.0;
	2532	 186	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -30.0	 30.0;
	2534	 188	 0.00163	 0.07033	 0.0	 160.0	 160.0	 160.0	 1.04795	 0.0	 1	 -30.0	 30.0;
	2553	 191	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07076	 0.0	 1	 -30.0	 30.0;
	2554	 192	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07833	 0.0	 1	 -30.0	 30.0;
	2555	 193	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.99686	 0.0	 1	 -30.0	 30.0;
	2556	 194	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.99669	 0.0	 1	 -30.0	 30.0;
	2558	 196	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.10254	 0.0	 1	 -30.0	 30.0;
	2557	 197	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.1306	 0.0	 1	 -30.0	 30.0;
	2558	 197	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -30.0	 30.0;
	2571	 198	 0.00165	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.09977	 0.0	 1	 -30.0	 30.0;
	2572	 199	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.10386	 0.0	 1	 -30.0	 30.0;
	2577	 200	 0.00162	 0.06763	 0.0	 160.0	 160.0	 160.0	 1.10676	 0.0	 1	 -30.0	 30.0;
	2643	 201	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.04021	 0.0	 1	 -30.0	 30.0;
	2644	 202	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.04934	 0.0	 1	 -30.0	 30.0;
	2765	 203	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.04795	 0.0	 1	 -30.0	 30.0;
	2788	 205	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.111	 0.0	 1	 -30.0	 30.0;
	2787	 206	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.10448	 0.0	 1	 -30.0	 30.0;
	2809	 207	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.08057	 0.0	 1	 -30.0	 30.0;
	2834	 210	 0.00137	 0.05968	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	2843	 213	 0.00044	 -0.00422	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -30.0	 30.0;
	2845	 213	 0.00496	 0.06982	 0.0	 467	 467	 467	 0.98438	 0.0	 1	 -30.0	 30.0;
	2844	 212	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -30.0	 30.0;
	2848	 214	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -30.0	 30.0;
	2849	 215	 0.00027	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.08282	 0.0	 1	 -30.0	 30.0;
	2867	 216	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	2869	 217	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -30.0	 30.0;
	2868	 220	 0.00032	 -0.00435	 0.0	 330.0	 330.0	 330.0	 1.06892	 0.0	 1	 -30.0	 30.0;
	2870	 220	 -0.00022	 0.1019	 0.0	 321	 321	 321	 0.96037	 0.0	 1	 -30.0	 30.0;
	223	 222	 0.00076	 0.0789	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	2877	 223	 0.00077	 -0.01223	 0.0	 160.0	 160.0	 160.0	 1.04712	 0.0	 1	 -30.0	 30.0;
	2879	 223	 -0.00017	 0.16709	 0.0	 196	 196	 196	 0.94157	 0.0	 1	 -30.0	 30.0;
	2878	 221	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.07383	 0.0	 1	 -30.0	 30.0;
	2954	 227	 -0.00013	 -0.00407	 0.0	 330.0	 330.0	 330.0	 1.05737	 0.0	 1	 -30.0	 30.0;
	2956	 227	 0.00423	 0.07177	 0.0	 455	 455	 455	 0.96037	 0.0	 1	 -30.0	 30.0;
	2957	 228	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.05244	 0.0	 1	 -30.0	 30.0;
	2958	 229	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.05718	 0.0	 1	 -30.0	 30.0;
	3027	 230	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.04877	 0.0	 1	 -30.0	 30.0;
	3049	 233	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.09622	 0.0	 1	 -30.0	 30.0;
	3048	 232	 0.00151	 0.06633	 0.0	 160.0	 160.0	 160.0	 1.1017	 0.0	 1	 -30.0	 30.0;
	3069	 234	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -30.0	 30.0;
	3069	 235	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -30.0	 30.0;
	3095	 236	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05449	 0.0	 1	 -30.0	 30.0;
	3096	 236	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05312	 0.0	 1	 -30.0	 30.0;
	3100	 238	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.02947	 0.0	 1	 -30.0	 30.0;
	3101	 239	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	2946	 467	 0.07545	 0.13256	 0.01257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 384	 0.02372	 0.06124	 0.00624	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 416	 0.02471	 0.06281	 0.00641	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 565	 0.04207	 0.1086	 0.01107	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 267	 0.06182	 0.10504	 0.01014	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 717	 0.05926	 0.10397	 0.01048	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 311	 0.03306	 0.08099	 0.01007	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 595	 0.02149	 0.07107	 0.00724	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 511	 0.04727	 0.08388	 0.00786	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	878	 541	 0.07463	 0.13025	 0.01244	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 630	 0.05223	 0.09008	 0.00866	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 1580	 0.04545	 0.07934	 0.00852	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 1885	 0.03719	 0.06033	 0.00656	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1964	 0.04132	 0.13967	 0.01241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1666	 0.02397	 0.05372	 0.00881	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 843	 0.01653	 0.02008	 0.0042	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2758	 1443	 0.07025	 0.12066	 0.0129	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3040	 2534	 0.03719	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2972	 2535	 0.08207	 0.20008	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2977	 2534	 0.04463	 0.11521	 0.01205	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2918	 2404	 0.0681	 0.17298	 0.01756	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2916	 2241	 0.05678	 0.14413	 0.01463	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2940	 2535	 0.05628	 0.18322	 0.01876	 120	 120	 120	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 1065	 0.03884	 0.06446	 0.00695	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3014	 2521	 0.02306	 0.07438	 0.00784	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 615	 0.04678	 0.32397	 0.03151	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 2386	 0.0405	 0.05041	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 1510	 0.05702	 0.11322	 0.01232	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 630	 0.01636	 0.05314	 0.00619	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 328	 0.05661	 0.1305	 0.013	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 1305	 0.00992	 0.02975	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 511	 0.01397	 0.04504	 0.00462	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 446	 0.05992	 0.10149	 0.01089	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 615	 0.07438	 0.13025	 0.01236	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2906	 332	 0.0394	 0.12917	 0.01307	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2946	 309	 0.04521	 0.0795	 0.00754	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 652	 0.01719	 0.0557	 0.00569	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 1978	 0.01405	 0.04298	 0.00513	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 974	 0.02149	 0.0405	 0.00799	 92	 92	 92	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 974	 0.01901	 0.03388	 0.00697	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 981	 0.05106	 0.09015	 0.00845	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 446	 0.04231	 0.07529	 0.00706	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3038	 502	 0.03752	 0.12182	 0.0124	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2800	 450	 0.07884	 0.10231	 0.01021	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 639	 0.05653	 0.18587	 0.01908	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 606	 0.02826	 0.09669	 0.00936	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 1309	 0.01901	 0.05868	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2945	 2717	 0.03074	 0.09917	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2942	 465	 0.02314	 0.07529	 0.00762	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 260	 0.03744	 0.18876	 0.01765	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 476	 0.01223	 0.02868	 0.00295	 102	 102	 102	 0.0	 0.0	 1	 -30.0	 30.0;
	421	 266	 0.01959	 0.06355	 0.00659	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 710	 0.00686	 0.02207	 0.00232	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 797	 0.00554	 0.01802	 0.00184	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 803	 0.00273	 0.0095	 0.001	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 459	 0.02355	 0.06107	 0.00629	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 460	 0.02339	 0.0619	 0.00629	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 459	 0.01545	 0.04488	 0.00434	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 460	 0.01967	 0.05959	 0.00587	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 540	 0.03182	 0.05851	 0.00559	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 541	 0.03256	 0.06124	 0.00549	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 460	 0.00251	 0.00811	 0.00086	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 540	 0.04058	 0.07612	 0.00678	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 625	 0.01398	 0.04524	 0.0048	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 466	 0.04306	 0.07157	 0.00754	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 302	 0.02736	 0.05992	 0.00581	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 294	 0.02455	 0.07967	 0.00818	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 376	 0.02165	 0.0386	 0.00351	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 610	 0.11182	 0.19074	 0.01909	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	632	 331	 0.03083	 0.10008	 0.01034	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 361	 0.01967	 0.06455	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 279	 0.00653	 0.02157	 0.00211	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 526	 0.02364	 0.07736	 0.00789	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 441	 0.00248	 0.00802	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 339	 0.04314	 0.08281	 0.0075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 362	 0.02281	 0.07446	 0.00759	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 581	 0.02934	 0.09512	 0.00992	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 416	 0.01372	 0.04455	 0.00461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 298	 0.02975	 0.07686	 0.00795	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 436	 0.03149	 0.10347	 0.01045	 120	 120	 120	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 503	 0.04736	 0.08314	 0.00789	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 379	 0.0243	 0.07975	 0.00805	 120	 120	 120	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 474	 0.00645	 0.02025	 0.00223	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 504	 0.03702	 0.12132	 0.0121	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 632	 0.02256	 0.07322	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 439	 0.05926	 0.10455	 0.00969	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	632	 270	 0.02744	 0.08264	 0.00995	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 651	 0.04893	 0.15504	 0.01573	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 575	 0.0238	 0.0781	 0.00789	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 538	 0.00711	 0.02281	 0.00242	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 619	 0.01381	 0.04492	 0.00795	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 387	 0.01736	 0.04533	 0.00922	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 424	 0.00919	 0.02977	 0.00316	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 788	 0.00631	 0.02038	 0.00216	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 709	 0.00455	 0.01471	 0.00154	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 474	 0.00628	 0.02036	 0.00216	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 485	 0.00643	 0.02076	 0.0022	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 474	 0.00356	 0.01154	 0.00122	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 692	 0.00582	 0.01883	 0.002	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 693	 0.00582	 0.01883	 0.002	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 675	 0.00555	 0.01796	 0.00293	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 475	 0.00607	 0.01973	 0.00291	 120	 120	 120	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 476	 0.00382	 0.02652	 0.00281	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 475	 0.01348	 0.03592	 0.0151	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 474	 0.01121	 0.03006	 0.01231	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 734	 0.0047	 0.01191	 0.00126	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 677	 0.01017	 0.02827	 0.02773	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 474	 0.00161	 0.00521	 0.00055	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 476	 0.00212	 0.00684	 0.00073	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 723	 0.01826	 0.04974	 0.00528	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 760	 0.00916	 0.02956	 0.00314	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 741	 0.00421	 0.01103	 0.00117	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 740	 0.00421	 0.01103	 0.00117	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 750	 0.00596	 0.01931	 0.00205	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 689	 0.00118	 0.0038	 0.0004	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 692	 0.00241	 0.00778	 0.00083	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 460	 0.01404	 0.04546	 0.00483	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 781	 0.0045	 0.0145	 0.00154	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 781	 0.01103	 0.02812	 0.00298	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 360	 0.00037	 0.0012	 0.00013	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 780	 0.00855	 0.02759	 0.00293	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 780	 0.0017	 0.00427	 0.00045	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 784	 0.00843	 0.02047	 0.00217	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 359	 0.00045	 0.00115	 0.00012	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 455	 0.00026	 0.00066	 7e-05	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 734	 0.00616	 0.02064	 0.00971	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 763	 0.00083	 0.00356	 0.02543	 136	 136	 136	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 678	 0.00034	 0.00216	 0.01054	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 487	 0.01254	 0.04055	 0.00431	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 485	 0.00439	 0.01417	 0.0015	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 787	 0.01264	 0.04099	 0.00435	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 697	 0.00047	 0.0015	 0.00016	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 471	 0.00329	 0.00826	 0.00088	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 355	 0.00363	 0.01174	 0.00125	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 568	 0.00101	 0.00587	 0.03106	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 819	 0.00493	 0.01634	 0.00609	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 708	 0.00401	 0.01293	 0.00137	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 752	 0.00031	 0.00199	 0.00973	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 726	 0.00279	 0.00805	 0.00815	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 671	 0.00316	 0.01018	 0.00108	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 822	 0.00056	 0.00182	 0.00019	 120	 120	 120	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 740	 0.00404	 0.01024	 0.00109	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 688	 0.00769	 0.0249	 0.00264	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 705	 0.00154	 0.00541	 0.00499	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 740	 0.00575	 0.01855	 0.00197	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 735	 0.00167	 0.00597	 0.00617	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 737	 0.0118	 0.03881	 0.01131	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 821	 0.00358	 0.01155	 0.00122	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 698	 0.00047	 0.0015	 0.00016	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 472	 0.00391	 0.00826	 0.00088	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 820	 0.00181	 0.00621	 0.00438	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 707	 0.00169	 0.00619	 0.0081	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 755	 0.00318	 0.01028	 0.00109	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 265	 0.00995	 0.03021	 0.00321	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 694	 0.01377	 0.03899	 0.00414	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 785	 0.01243	 0.03156	 0.00335	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 456	 0.00026	 0.00066	 7e-05	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 690	 0.0028	 0.00903	 0.00096	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 710	 0.00701	 0.0227	 0.00241	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 709	 0.00393	 0.01271	 0.00135	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 541	 0.01963	 0.06331	 0.00672	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 541	 0.01202	 0.03521	 0.00986	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 681	 0.00882	 0.02843	 0.00302	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 537	 0.02083	 0.06719	 0.00713	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 746	 0.00064	 0.0041	 0.02001	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 800	 0.00412	 0.01331	 0.00141	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 719	 0.00041	 0.00259	 0.01264	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 733	 0.0006	 0.00374	 0.01827	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 727	 0.0042	 0.01131	 0.0012	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 487	 0.00396	 0.01276	 0.00135	 119	 119	 119	 0.0	 0.0	 1	 -30.0	 30.0;
	692	 721	 0.00028	 0.00179	 0.01597	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 722	 0.00041	 0.00264	 0.0236	 165	 165	 165	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 711	 0.00049	 0.00313	 0.02806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 445	 0.03322	 0.10785	 0.01114	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 479	 0.01169	 0.03841	 0.00388	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 793	 0.00954	 0.03133	 0.00316	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	629	 793	 0.00017	 0.00033	 3e-05	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 463	 0.0686	 0.12	 0.01149	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 634	 0.04174	 0.07628	 0.00695	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 577	 0.01372	 0.03719	 0.00363	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 329	 0.01777	 0.03124	 0.00297	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 610	 0.0324	 0.09587	 0.00967	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 301	 0.01504	 0.03075	 0.00298	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 512	 0.01182	 0.01967	 0.00207	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 284	 0.00917	 0.02983	 0.00307	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 284	 0.00785	 0.02545	 0.00262	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 611	 0.00636	 0.02091	 0.00212	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 591	 0.0224	 0.03926	 0.00372	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 592	 0.07868	 0.13934	 0.01292	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 716	 0.00595	 0.01157	 0.0011	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 246	 0.04719	 0.08273	 0.00785	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 571	 0.00496	 0.01421	 0.00145	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 518	 0.05926	 0.19198	 0.01974	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 301	 0.00289	 0.00926	 0.00096	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 423	 0.00504	 0.00901	 0.00084	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 778	 0.00397	 0.01298	 0.00132	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 778	 0.01702	 0.05512	 0.00542	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 514	 8e-05	 0.00017	 2e-05	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 764	 0.01107	 0.01934	 0.00184	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 386	 0.00942	 0.03041	 0.00315	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 466	 0.06091	 0.10124	 0.01098	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 517	 0.00678	 0.01446	 0.00132	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 777	 0.00653	 0.01207	 0.00129	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 513	 0.00017	 0.00025	 2e-05	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 516	 0.03967	 0.1286	 0.01323	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 453	 0.02314	 0.05587	 0.00629	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 454	 0.05322	 0.13512	 0.01374	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 454	 0.03942	 0.12769	 0.01323	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 505	 0.02017	 0.06405	 0.00675	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 269	 0.03529	 0.10818	 0.011	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 572	 0.00331	 0.01091	 0.0011	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 570	 0.00347	 0.01132	 0.00117	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 247	 0.03909	 0.06843	 0.00649	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 682	 0.00574	 0.01668	 0.00177	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 661	 0.03289	 0.05744	 0.00521	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 302	 0.01165	 0.04298	 0.0039	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 368	 0.00901	 0.02917	 0.00302	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 464	 0.01522	 0.08255	 0.00509	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 786	 0.00791	 0.02572	 0.00265	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 786	 0.00339	 0.00603	 0.00054	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 390	 0.00542	 0.01753	 0.00181	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	611	 792	 0.00631	 0.0204	 0.00211	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 792	 0.00256	 0.00463	 0.00041	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 422	 0.00694	 0.02256	 0.00234	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 301	 0.00355	 0.0114	 0.00118	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 612	 0.00636	 0.02074	 0.00214	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 420	 0.00694	 0.02281	 0.0023	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 531	 0.01975	 0.06479	 0.00655	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 531	 0.03116	 0.08463	 0.00843	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 687	 0.00537	 0.01752	 0.00177	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 517	 0.01678	 0.05661	 0.00575	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 313	 0.02686	 0.0881	 0.0089	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 648	 0.02727	 0.07157	 0.00743	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 383	 0.01372	 0.04471	 0.0046	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 504	 0.00545	 0.01752	 0.00183	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 540	 0.00607	 0.01757	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 540	 0.01061	 0.03423	 0.00363	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 520	 0.0057	 0.01851	 0.00193	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 614	 0.00012	 0.00052	 0.00318	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 415	 0.00223	 0.00727	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 361	 0.00306	 0.00959	 0.001	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 406	 0.00579	 0.01661	 0.00179	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	590	 361	 0.01802	 0.04636	 0.0047	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 362	 0.00463	 0.01488	 0.00145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 361	 0.00711	 0.02273	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 776	 0.00107	 0.00281	 0.00033	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 776	 0.00992	 0.02636	 0.00299	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 310	 0.00066	 0.00174	 0.00016	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 412	 0.00463	 0.01388	 0.00167	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 413	 0.00372	 0.0119	 0.00125	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 411	 0.00058	 0.00198	 0.00021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 799	 0.00306	 0.00992	 0.00104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 827	 0.0005	 0.00165	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 411	 0.00529	 0.01645	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 440	 0.00736	 0.02388	 0.00248	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 798	 0.00215	 0.00645	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 798	 0.00562	 0.01818	 0.0019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 409	 0.00488	 0.0124	 0.00121	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 526	 0.00595	 0.01793	 0.00216	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 790	 0.00033	 0.00099	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 656	 0.00405	 0.01298	 0.00134	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 603	 0.00752	 0.02264	 0.0027	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 293	 0.01388	 0.03628	 0.00396	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 292	 0.01661	 0.04702	 0.00505	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 410	 0.00504	 0.01612	 0.0017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 362	 0.01058	 0.02802	 0.00316	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 410	 0.00264	 0.0086	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 783	 8e-05	 0.00033	 4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 435	 0.00024	 0.00769	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 405	 0.00339	 0.01124	 0.00111	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 395	 0.00223	 0.00678	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 338	 0.01066	 0.03231	 0.00383	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 641	 0.01579	 0.04785	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 406	 0.0057	 0.01372	 0.00155	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 811	 0.00132	 0.0043	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 361	 0.01876	 0.05198	 0.00571	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 375	 0.01711	 0.04669	 0.00509	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 470	 0.00339	 0.01017	 0.00123	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 812	 0.00132	 0.0043	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 362	 0.01446	 0.04802	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 428	 0.00769	 0.02471	 0.00261	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 429	 0.00504	 0.0162	 0.0017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 469	 0.00479	 0.01446	 0.00175	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 526	 0.00785	 0.02537	 0.00267	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 432	 0.00909	 0.03058	 0.00315	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 427	 0.01281	 0.04116	 0.00434	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 525	 0.00612	 0.01975	 0.00208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 525	 0.01198	 0.0386	 0.00406	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 402	 0.00562	 0.0181	 0.00191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 523	 0.0238	 0.07215	 0.00855	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
